DOI：10.19557/j.cnki.1001-9944.2025.01.005

考虑分布式光伏逆变器的低压配电台区过电压自动化治理

刘  阳 1，宗  瑾 2，陈  璨 3，李德宇 1

（1.国网冀北电力有限公司承德供电公司，承德 067000；2.国网冀北电力有限公 司，北京 100054；3.国 网冀北 电力有限公司电力科学研究院，北京 100045）

摘要：为满足低压配电台区各条线路存在差异性过电压时的控制需求，提出了考虑分布式光伏逆变器的低压配电台区过电压自动化治理方法 。该方法控制性能良好，可有效完成低压配电台区过电压控制，提升台区电压稳定性。测试结果显示，电压控制偏差低于1.45%，台区网损电量结果均在15 kW/h以内，过电压自动化治理效果良好。

关键词：分布式光伏逆变器；低压配电台区；过电压治理；调控需求；协调控制优化

中图分类号：TM76       文献标识码：A                       文章编号：1001-9944（2025）01-0023-05

Consider  the  Automatic  Control  of  Overvoltage  in  the  Low-voltage  Distribution Station Area of Distributed Photovoltaic Inverters

LIU Yang1，ZONG  Jin2，CHEN Can3，LI Deyu1

（1.Chengde   Power   Supply   Company，State   Grid   Jibei   Electric   Power   Co.，Ltd.，Chengde   067000，China；2.State  Grid Jibei   Electric   Power   Co.，Ltd.，Beijing   100054，China；3.Electric  Power  Research  Institute，State  Grid  Jibei  Electric Power  Co.，Ltd.，Beijing  100045，China）

Abstract：In  order  to  meet the  control  requirements  of different   overvoltages  of various  lines   in  low-voltage  distribu- tion  area，an  automatic  control  method  of  overvoltage  in  low-voltage  distribution  area  considering  distributed  photo- voltaic  inverter  is  proposed.  This   method  has  good  control  performance，can  effectively  control  the   overvoltage  of  the low-voltage  distribution  area，and  improve the voltage stability of  the distribution area. The voltage control deviation is less  than   1.45%，the  power  loss  results of  the station network are within   15 kW/h，and the automatic control effect of overvoltage  is good.

Key  words：distributed  photovoltaic  inverter；low  voltage  distribution  station  area；overvoltage  control；demand  regula- tion；coordinated  control  optimization

低压配电台区指的是电力系统中低压变压器的供电区域，其是电力经济运行管理中的通用名称[]。当下，光伏大量并网，导致电网运行结构的复杂程度提升，并且光伏发电会受到光照和使用环境的影响[]，存在较大的随机性和波动性，使用电高峰时段和强光照时段发生不匹配现象，导致电压升高[]，显著高于正常工作电压，形成过电压风险，影响配电

台区的稳定运行，导致光伏的弃光量较大、台区发生网损等。因此，为保证低压配电台区的稳定运行，需对过电压风险进行有效治理[] 。分布式光伏逆变器是一种光伏阵列系统平衡设备，其能够与交流供电设备配合使用，并且能够配合光伏阵列，实现孤岛效应保护 。在正常情况下，光伏逆变器输出的有功功率均小于其额定功率，表示其具有输出一定无

收稿日期：2024-07-23；修订 日期：2024-11-28

基金项 目：国网冀北电力有限公司科技项 目（520106220005）

作者简介：刘阳（1977—），女，本科，高级工程师，研究方向为电力系统及其 自动化、配电网运维检修等。

*自动化与仪表*  2025,40(1)

功功率的剩余能力，光伏逆变器依据该能力可参与电压控制 。基于此，本文研究考虑分布式光伏逆变器的过电压控制方法，通过逆变器实现低压配电台区过电压自动化治理。

1   低压配 电 台区过电压自动化治理方法的

具体设计

1.1   分布式光伏逆变器的有功和无功调节特性

光伏发电是由多个部分组成，包括光伏阵列、 DC/DC 变换器、DC/AC 逆变器等部分，光伏发 电并网结构如图 1 所示。

DC/ AC逆变器

图 1   光伏发电并网结构

Fig.1   Grid connected  structure  of  photovoltaic

power  generation

1.2   分布式光伏逆变器-OLTC 的过电压协调控制策略

在进行过电压控制前，如何选择分布式光伏逆变器或者 OLTC 作为控制设备，需计算低压配 电 台区无功功率充裕性 δOV，依据计算结果对台区无功功率的可调容量进行判断，选择过电压控制设备。低压配电台区发生过电压时，无功功率的充裕度计算公式为[]

式 中：UPV，max  和 UPV，th  为线路 中光伏节 点 电压，前者为最大值，后者为电压越上限参考值；j Ri，j，U-Q 为无功功率的灵敏度总和；i 和j 表示输电线路节点。

若式（1）的计算结果<1，表示此 时低压配 电 台区 中无功功率 的可调容量充裕；若结果>1，表示此时低压配电台区中无功功率的可调容量不充裕。

依据分布式光伏逆变器对于低压配电台区过电压的控制优势 ， 结合变压器自身存在的 OLTC 的能力 以及 δOV  的计算结果，本文提 出考虑分布式光伏逆变器-OLTC 的低压配电台区过 电压控制策略，具体如下：

（1）分布式光伏逆变器单独控制：如果该逆变

器的可控无功功率的可调容量满足过电压调控任务，则就地控制计算公式为

（2）

,

式中：Qi，t 为在 t 时刻输 出 的无功功率，其属于光伏逆变器 ， 且位于输电线路节点 i 上；Ui，t  为输电线路

电压；Qi     和 Qi      分别为逆变器无功功率可调控量上、下 限；Ucr，1+ 和 Ucr，1- 分别为无功功率控制启动 时控制 阈值参数 的上、下 限；Ucr，2+ 和 Ucr，2- 分别为分布式光伏逆变器按照最大无功功率调控量对过电压进行调控时电压的上、下限 。如果输电线路节点 电压超过 Ucr，1+，分布式光伏逆变器吸收台区的无功功率，避免电压继续升高；如果输电线路节点电压小于 Ucr，1-，分布式光伏逆变器将无功功率注入输电线路中，提供电压支撑，以此控制电压继续下降；如果电压位于 Ucr，1+ 和 Ucr，1- 之 间，则分布式光伏逆变器不执行无功功率控制[]。

（2）OLTC-分布式光伏逆变器协调控制：如果分布式光伏逆变器的可调无功功率容量，不满足输电线路过 电压调控任务，则需将其和 OLTC 结合进行过电压协调控制。如果各条输电线路电压越限状态一致，则先通过 OLTC 对越限电压进行调节，使其位于分布式光伏逆变器可调控的电压范 围内，该调节公式为

Ft =Tt

Uoltc，n+≤Ut，max ≤Uoltc，m+ 或 Uoltc，m- ≤Ut，min ≤Uoltc，n-

（3）式 中：Ft  为 控 制 函 数 ；Tt  为 OLTC 的 分 接 头 档 位 ； Uoltc，n+和 Uoltc，m+ 为上换挡时边界电压参数值，前者对应 OLTC 向上换挡时的最低档位，后者对应最高档位；Uoltc，m-和 Uoltc，n-为下换挡时边界电压参数值，前者对应 OLTC 向下换挡最低档位，后者对应最高档位；

Ut，max  和 Ut，min  为全部输电线路节点中的最大和最小电压值。

Automation ＆ Instrumentation   2025,40(1)

在式（3）的基础上再进行就地控制，其控制公式为

,

式 中：Ft+Δt  为 t+Δt时刻 的控制 函数；Qi，t+Δt 为 t+Δt时刻下光伏逆变器输出的无功功率。

（3）分布式光伏逆变器-OLTC 协调控制：如果各条输电线路电压越限状态存在差异，先通过分布式光伏逆变器进行就地控制，其公式为

,

Ft =Qi，t                                                  （5）

通过式（5）对输 电线路进行控制后，能够 降低各条输电线路节点之间的电压调控需求差异，在此基础上，统计低压配电台区的整体电压越上限、越下限的总量结果，依据该统计结果确定 OLTC 的协调控制动作方向和档位，其中，方向的确定依据最大越限总量完成，档位由发生电压越限严重程度最大的节点电压完成，其计算公式为

（6）

式 中：O 和 D 为节 点集合，前者对应低 电压配 电 台区中所有上越限电压的节点 ， 后者对应下越限节点；ΔUi  和 ΔUj  分别为 电压越上 限值和 电压越下 限值，前者对应输电线路节点 i，后者对应输电线路节点j；φ (·) 为 OLTC 的控制函数。

1.3   低压配电台区过电压控制优化

分布式光伏逆变器在进行低压配电台区过电压控制时[]，能够依据不同的过电压情况进行控制。在控制过程中 ， 能够将电压调控至设定的电压限值；并且可依据剩余容量进一步对电压进行调控[]，使其接近额定电压。为提升低压配电台区过电压控制效果，本文对分布式光伏逆变器的过电压控制进行优化，在保证上述控制的基础上，尽可能降低逆变器的无功输出，避免无功功率的浪费。基于此，构建分布式光伏逆变器优化协调控制目标函数：

式中：f 1 和f 2 分别为 2 个目标函数 ， 前者为分布式光伏逆变器输出的无功功率总和最小，后者为光伏节点电压极大程度接近台区额定电压；UPV  和 UN  为

,

电压值，前者对应 PV 节点，后者对应台区额定；Umax

,

和 Umin 为台区允许电压最大值和最小值。

约束条件：

（1）潮流约束：

式中：Pi 和 Qi 为功率，前者为有功，后者为无功；Ui 和Uj  为 i 和j 的电压；Gij、Bij、θij  分别为 i 和j 之间的 电导、电纳以及电压相差角；H 为与节点 i 相连接的线路节点。

（2）分布式光伏逆变器容量约束：

式中：Si 和 Pi 分别为逆变器额定容量和输 出的有功功率。

（3）无功功率容量约束：

min            ,              max

Qi      ≤Qi，t  ≤Qi                                   （10）

2 个目标函数在计算时，为提升计算效率，采用加权法进行简化处理，简化后目标函数为

min F=⑴1f 1 +⑴2f 2                                 （11）

式中：⑴1  和 ⑴2  分别为 2 个目标函数的加权系数，两者之和等于 1。

确定目标函数和约束条件后，采用改进的粒子算法求解式（11），获取分布式逆变器的控制优化结果，并将优化后的控制结果发送给各个分布式光伏逆变器，完成低压配电台区过电压的协调控制。

2   测试分析

为验证本文方法对于低压配 电 台 区过 电压 自

动化治理效果，以某低压配电台区作为测试对象，

*自动化与仪表*  2025,40(1)

进行相关测试，该 台 区结构如 图 2 所示，台 区相关参数如表 1 所示。

| 输电线路节点 台区 220 V 节点 4 | 节点 1 节点 2 节点 8 节点 3 节点 5 节点 6 节点 13 | 节点 7 节点 9 节点 11节点 10 节点 12 节点 15 节点 14 |
| --- | --- | --- |

图 2   低压配电台区结构

Fig.2   Structure  of  low-voltage  distribution  station  area

表 1   低压配电台区相关参数

Tab.1    Relevant  parameters  of  low-voltage  distribution

station area

| 参数名称 | 取值 |  | 参数名称 | 取值 |
| --- | --- | --- | --- | --- |
| 电压等级/V | 220 |  | 电压上限/V | 230 |
| 线路电阻/(Ω·km-1） | 0.50 |  | 电压下限/V | 210 |
| 线路电感/H | 0.315 |  | 逆变器额定容量/（MW） | 3 |

为验证本文方法对于低压配 电 台 区过 电压 自动化治理效果，采用电压不稳定严重程度 VSI 作为评价指标，衡量本文方法的过电压治理性能，该指标的计算公式为

式 中：N 为线路数量；T 和 Tc  为故 障发生 时刻和故障清除时刻；VDIi，t 为电压偏移指标。

依据式（12）计算本文方法在不 同过 电压节 点数量下，本文方法应用后，低压配电台区的指标结果，如表 2 所示。

分析表 2 测试结果可知，台 区内发生过 电压节点数量不同时，通过本文方法进行控制后，台区内电压的指标结果均低于要求标准，说明本文方法应用性能 良好，能够有效控制 台 区过 电压情况，使 电压波动满足台区的运行标准。

为验证本文方法对于低压配电台区过电压的控制效果，获取本文方法应用后，在输电线路过电压控制需求一致和存在差异 2 种情况下，低压配 电台区过电压的控制结果，如表 3 所示 。分析表 3 测

表 2   电压不稳定严重程度测试结果

Tab.2   Test  results  of  voltage  instability  severity

| 运行时长/h | VSI/% |
| --- | --- |
| 运行时长/h | 节点数量 5 | 节点数量 10 | 节点数量 15 |
| 2 | 0.44 | 0.64 | 0.80 |
| 4 | 0.58 | 0.70 | 0.82 |
| 6 | 0.30 | 0.42 | 0.58 |
| 8 | 0.68 | 0.70 | 0.84 |
| 10 | 0.38 | 0.40 | 0.59 |
| 12 | 0.64 | 0.76 | 0.84 |
| 14 | 0.30 | 0.58 | 0.78 |
| 16 | 0.64 | 0.76 | 0.82 |
| 18 | 0.40 | 0.60 | 0.96 |
| 20 | 0.42 | 0.68 | 0.90 |

试结果可知，当台区发生不同电压越限比例时，本文方法应用后，能够有效完成输电线路过电压控制需求一致和存在差异 2 种情况下的过电压控制，并且控制后的电压结果均在允许的电压上、下限范围内，满足电压控制需求 。 因此，本文方法 的过电压控制效果良好，可有效完成低压配电台区过电压控制。

表 3   低压配电台区过电压的控制结果

Tab.3   Control  results  of  overvoltage  in  low-voltage

distribution  station  area

| 电压越限比例/% | 过电压控制结果/V |
| --- | --- |
| 电压越限比例/% | 电压控制需求一致 | 电压控制需求差异 |
| 2 | 222.20 | 220.00 |
| 4 | 220.00 | 221.00 |
| 6 | 228.10 | 224.60 |
| 8 | 222.00 | 225.50 |
| 10 | 225.00 | 227.00 |
| 12 | 220.00 | 230.00 |
| 14 | 228.60 | 222.00 |
| 16 | 227.40 | 220.00 |
| 18 | 221.00 | 224.20 |
| 20 | 224.10 | 223.00 |

为验证本文方法 的对于过 电压 自动化治理性能，设置 3 种工况，分别是正常运行工况、负荷运行工况以及重载运行工况，具体情况如表 4 所示。

表 4   过电压自动化治理下工况设置

Tab.4   Working condition  settings  under  automatic

overvoltage  control

| 工况类型 | 工况描述 | 过电压治理方法应用效果 |
| --- | --- | --- |
| 正常 运行工况 | 系统电压稳定，各节点电压偏差小，整体运行平稳，无需额外干预 | 治理方法有效 ，电压控制精确 |
| 负荷 | 系统负荷增加，电压保持稳定，部分 | 表现良好，能有效应 |
| 运行工况 | 节点电压略有上升，仍在安全范围内 | 对负荷变化 |
| 重载 运行工况 | 系统负荷达到高峰，电压波动增大，部分节点电压显著上升 ， 接近或超过安全阈值 | 在重载下表现一般，加强电压控制能力 |

Automation ＆ Instrumentation   2025,40(1)

测试本文方法应用后，在正常运行工况、负荷运行工况以及重载运行工况下，台区内不同节点电压的控制偏差结果，如表 5 所示。 由于篇幅限制，结果仅随机呈现 10 个节点的测试结果 。分析表 5 测试结果可知，在 3 种运行工况下，本文方法应用后，各个节点的过电压控制偏差均低于允许的偏差结果，其中最高过电压控制偏差为 1.45%，是由于本文方法在进行过电压控制过程中，结合分布式光伏逆变器和 OLTC 协同完成，以此，可实现台区中多条线路节点的过电压控制，并保证控制结果的可靠性。

表 5   台区内不同节点电压的控制偏差结果

Tab.5   Control  deviation  results  of  different  node

voltages within the substation  area

| 运行时长/h | 电压的控制偏差/% |
| --- | --- |
| 运行时长/h | 正常运行工况 | 负荷运行工况 | 重载运行工况 |
| 2 | 1.18 | 1.00 | 0.79 |
| 4 | 0.53 | 0.74 | 1.35 |
| 6 | 0.45 | 1.09 | 0.51 |
| 8 | 1.27 | 0.77 | 0.90 |
| 10 | 0.92 | 1.45 | 0.50 |
| 12 | 0.71 | 0.97 | 1.15 |
| 14 | 0.54 | 1.24 | 0.65 |
| 16 | 1.23 | 0.76 | 0.70 |
| 18 | 1.38 | 1.18 | 0.55 |
| 20 | 0.51 | 1.08 | 0.89 |

为验证本文方法的应用性，获取本文方法在不同程度过电压比例下，本文方法控制后，台区的网损电量（应用标准低于 15 kW/h）、弃光量（应用标准低于 15%）以及功率因数指标（应用标准高于 60%）的结果，测试结果如表 6 所示 。其中功率因数指标的计算公式为

ψ=      ×100％                     （13）

式中：ζ 为变压器出口满足功率 因数（-0.95，+0.95）时的采样点时间点数；M 为全部采样时间点数。

分析表 6 测试结果可知，在不同的过电压比例下，本文方法应用后，能够有效控制台区过电压情况，可降低台区网损电量结果，保证网损电量结果均在 15 kW/h 以内；光伏弃光量最高值为 10.6%，满足应用标准；功率 因数指标值均在 60%以上，该指标值能够表明，本文方法在进行过电压控制过程中，有效避免无功功率发生不必要的浪费，控制性良好。因此，本文方法 的应用性 良好，能够可靠完成低压配电台区过电压自动化治理。

表 6   应用性测试结果

Tab.6   Application test  results

| 电压越限 比例/% | 网损电量/（kW·h-1） | 光伏弃光量/% | 功率因数 指标/% |
| --- | --- | --- | --- |
| 2 | 4.40 | 5.50 | 62.60 |
| 4 | 6.20 | 7.60 | 63.10 |
| 6 | 3.70 | 10.10 | 61.70 |
| 8 | 5.60 | 9.50 | 63.30 |
| 10 | 9.40 | 10.00 | 64.20 |
| 12 | 11.20 | 9.00 | 61.90 |
| 14 | 9.50 | 8.50 | 62.90 |
| 16 | 10.70 | 7.60 | 61.80 |
| 18 | 12.60 | 10.50 | 60.90 |
| 20 | 13.70 | 8.00 | 63.00 |

3   结语

光伏并网后，其具有的随机性和波动性会导致低压配电台区发生过电压现象，为实现过电压的 自动化治理，本文研究考虑分布式光伏逆变器的低压配电台区过电压自动化治理方法。对该方法的应用效果进 行测试后得 出，本文方法 具有 良好 的过电压控制性能，可极大程度保证电压的稳定；同时，可结合台区内各条线路的调控需求，进行电压控制；并且电压控制偏差较小，可靠性较高；过电压控制后，能够降低台区的网损电量和弃光量，保证台区的运行。

参考文献：

[1]   王景钢，刘轶.考虑光伏逆变器电流裕度的主动配电网动态电压支撑策略[J]. 电力系统保护与控制，2021，49（6）：105-113.

[2]    李培帅，吴在军，张错，等. 主动配 电 网分布 式混合 时 间尺度无功/电压控制[J]. 电力系统自动化，2021，45（16）：160-168.

[3]   蔡永翔，唐巍，张博，等.适应高比例户用光伏的中低压配电网集中-分布式协调控制[J]. 中国电机工程学报，2020，40（15）：4843- 4854.

[4]   刘科研，贾东梨，王薇嘉，等.考虑分布式光伏电源接入模式的低压配电网不平衡线损计算方法[J]. 电力建设，2021，42（10）：129- 138.

[5]   张博，唐巍，蔡永翔，等.基于一致性算法的户用光伏逆变器和储能分布式控制策略[J]. 电力系统自动化，2020，44（2）：86-94.

[6]    马兴，徐瑞林，康文发，等.含分布式光伏、储能 的低压配 电 网 电压调节及储能 SoC 均衡方法[J]. 重庆大学学报，2022，45（5）：9- 20.

[7]   彭星，姜飞，涂春鸣，等.不对称故障下光伏逆变器的最优电压支撑策略[J]. 电网技术，2021，45（11）：4259-4268.

[8]   孙永辉，赵树野，张秀路，等.考虑分布式光伏与储能联合的区域电 网 电压稳 定 性 控制方法[J]. 可 再 生 能源，2022，40（8）：1115- 1122.                                                                                       ■

*自动化与仪表*  2025,40(1)