**单位代码：****10359**

**学**    **号：****2020170492**

**密**  **级：****公开**

**分类号：** **TM727**

**Hefei University of** **Technology**

**硕士学位论文**

**MASTER****’****S** **DISSERTATION**

**论文题目：** 基于数据驱动的含分布式光伏低压  	配电网线损异常研究

**学位类别：**            专业硕士

**专业名称：**            电气工程

**作者姓名：**             陈思远

**导师姓名：**        韩平平    副教授         **完成时间：**                      2023 年 4 月

合   肥   工   业   大   学

**专业硕士学位论文**

**基于数据驱动的含分布式光伏低压****配电网线损异常研究**

作者姓名：           陈思远

指导教师：       韩平平  副教授        	张征凯   高级工程师

学科专业：       电力系统及其自动化

研究方向：       配电网线损异常研究

2023 年 4  月

A Dissertation Submitted for the Degree of Master

**Data-driven Study of** **Low-V****oltage Distribution**

**Grid with Distributed Photovolta****ic Distribution**

**Network Line Loss** **Ano****maly Study**

By

Chen Siyuan

Hefei University of Technology

Hefei, Anhui, P.R.China

April, 2023

**摘**  **要**

线损对电网管理至关重要，低压配电网一直以来管理困难，其线损比例一直高于电网平均线损率。除了配电网的线径细这一因素外，用户窃电等原因也会导致线损异常增大。同时，由于低压配电网的结构复杂，负荷特性多样，故很难精确辨识低压配电网线损异常区域及具体位置。特别地，随着分布式光伏大规模接入配电网，用户不断增加，改变了配电网的潮流分布，更加大了低压配电网线损异常的辨识难度。对此，本文以含分布式光伏低压配电网为研究对象，对含分布式光伏台区和其用户的异常问题展开分析研究，主要工作如下：

首先，对分布式光伏发展现状进行介绍，深入了解低压配电台区线损异常的原因，对含分布式光伏低压配电网线损特点进行总结。

其次，从含分布式光伏台区的角度出发，提出基于数据驱动的含分布式光伏低压配电台区线损异常辨识方法。对分布式光伏接入的台区开展光伏出力等因素与线损率的灰色关联度分析和基于 K-means 聚类的离群点检测分析，找寻光伏相关因素与台区线损率的关联性， 根据关联性的强弱选择合适的指标进行基于K-means 聚类的离群点检测，判断台区是否有线损异常的可能性。通过对离群点所在簇进行时间离散度分析，得出台区的异常系数，并根据异常系数进行线损异常判断。对含分布式光伏的典型台区进行分析，验证所提方法的有效性。

最后，开展含分布式光伏台区内异常用户识别及异常数据修复研究。利用K-means 算法对台区用户的历史负荷信息进行聚类分析，并依靠 DBI 指标得出用户不同的行为周期负荷特性，从而得出用户不同的行为周期负荷特性的聚类中心曲线以及该负荷特性下的可行域矩阵。采用斯皮尔曼相关系数，将待测数据划分到相关性较大负荷特性下，与其可行域进行对比，判断是否为异常用户。根据所在聚类簇的聚类中心曲线，结合用户待测日的用电量，对异常数据进行修复。通过对含分布式光伏典型台区内用户进行识别分析，能有效识别出用户的异常时刻，以及修复异常的负荷数据，验证了所提方法的可行性。

**关键词：**低压配电网；分布式光伏；线损；灰色关联度分析；离群点检测

II

**ABSTRACT**

Line loss is crucial to grid management. The low-voltage distribution network has always been difficult to manage, and its line loss ratio has been higher than the average line loss rate of the grid. In addition to the thin wire diameter of the  distribution network, reasons such as customer theft can also lead to an abnormal increase in line loss.  At  the  same  time,  due  to  the  complex  structure  of  low-voltage  distribution network  and  various  load  characteristics,  it  is  difficult  to  accurately  identify  the abnormal area and specific location of low-voltage distribution network. In particular, with the large-scale connection of distributed PV to the distribution network and the increasing number of users, the power flow distribution of the distribution network is changed, which makes it more difficult to identify the abnormal line loss of the LV distribution network. Therefore, this paper analyzes and researches the anomalies of distributed PV stations and their users with the distributed PV low-voltage distribution network as the research object, and the main work is as follows:

First, the current situation of distributed PV development is introduced, and the causes of abnormal line loss in LV distribution station areas are understood in depth, and the characteristics of line loss in LV distribution networks containing distributed PV are summarized.

Second, a data-driven method for identifying line loss anomalies in low-voltage distribution areas containing distributed PV is proposed from the perspective of areas containing distributed PV. The grey correlation analysis of PV output and other factors with line loss rate and K-means clustering-based outlier detection analysis are carried out in the distributed PV access area to find the correlation between PV-related factors and  line  loss  rate  of  the   area,   and  to  select  suitable  indicators  for  K-means clustering-based  outlier  detection   according  to  the   strength  of  the  correlation  to determine whether the area is likely to have abnormal line loss. By  analyzing the temporal  dispersion  of the  clusters where the  outliers  are  located,  the  abnormality coefficient of the station area is obtained, and the line loss abnormality is judged based on the  abnormality  coefficient.  Typical  station  areas  containing  distributed  PV  are analyzed to verify the effectiveness of the proposed method.

Finally, the study of abnormal user identification and abnormal data repair in the station area containing distributed PV is carried out. The K-means algorithm is used to

III

cluster and analyze the historical load information of users in the station area, and rely on the DBI index to derive different behavioral cycle load characteristics of users, so as to derive the clustering center curve of different behavioral cycle load characteristics of users and the feasible domain matrix under this load characteristic. The  Spearman correlation  coefficient  is  used  to  classify  the  data  to  be  measured  under  the  load characteristic  with  higher  correlation,  and  compare  it  with  its  feasible  domain  to determine whether it is an abnormal user. According to the cluster center curve of the clustering cluster where it is located, the abnormal data is repaired by combining the electricity consumption of the user on the day to be measured. By identifying and analyzing the users within the typical station containing distributed PV, the abnormal moments of the users can be effectively identified as well as the abnormal load data can be repaired, which verifies the feasibility of the proposed method.

**KEYWORDS:  **Low voltage  distribution network; Distributed PV; Line Loss; Gray correlation analysis; Outlier detection

IV

**插图清单**

VII

图 4.8    光伏用户 2 修复后光伏功率曲线图                            51

VIII

**表格清单**

IX

**第一章** **绪论**

1.1  课题背景及研究意义

**1.1.1  ****课题的背景**

随着经济的发展，人类对资源的需求越来越大。而且长期以来，人们过度依赖不可再生能源，这已经成为我们面临的一个重要问题[]。过度消耗不可再生能源不仅导致能源短缺，也进一步加剧了全球生态环境的恶化。在这样的大背景下，如何大力发展清洁环保的可再生新能源已成为全球共识，也是人类亟待解决的问题[]。因此，党的二十大报告中，为我国的能源发展指明了前进方向和根本遵循：提出推进碳达峰碳中和的目标，应积极推动可再生能源实现新的突破。

在可再生能源当中，光伏发电具有清洁无污染的特点，近些年来，全世界光伏行业迅速发展，达到新的高度。经济合作与发展组织 2022 年与 2021 年相比，总发电量增加了 0.8%或 89.5 太瓦时，共计 10799.5 太瓦时，来自可再生能源的电力生产对这一增长贡献最大。在经合组织中， 2022 年一年，太阳能产出驱动增长20.2%。这一增长弥补了水力发电的负面趋势，与 2021 年相比，水力发电减少了42.4 太瓦时，同比下降了 2.8%。

图 1.1    2013-2022 年国内光伏累计装机容量

Fig 1.1    Cumulative installed domestic PV capacity, 2013-2022

1

国家能源局统计的国内光伏累计装机容量数据如上图所示，随着国家政策对光伏产业的支持，国内光伏累计装机容量呈现逐年增长的趋势，从 2012 年国内光伏累计装机容量的 6.5GW，到 2019 年突破 200GW，再到 2021 年突破 300GW ，这几年国内光伏累计装机容量达到 305.98GW，截至 2022 年底，国内光伏累计装机容量达到 392.61GW，同比增长 28%。同时， 国家能源局在 2023 年的工作会议上表示，2023 年的国内光伏发电装机规模将达 490GW 左右，国内光伏发电装机容量又将迎来新的突破。

表 1.1    2013-2022 年国内分布式光伏累计装机容量及占比

Tab 1.1    Cumulative installed capacity and share of domestic distributed PV, 2013-2022

| 年份 | 国内分布式光伏累计装机容量 （GW） | 占国内光伏累计装机容量比重（%） |
| --- | --- | --- |
| 2013 | 3.1 | 15.96 |
| 2014 | 4.67 | 16.65 |
| 2015 | 6.06 | 14.03 |
| 2016 | 10.32 | 13.33 |
| 2017 | 29.66 | 22.78 |
| 2018 | 50.62 | 29.02 |
| 2019 | 62.63 | 30.65 |
| 2020 | 78.15 | 30.84 |
| 2021 | 107.51 | 35.14 |
| 2022 | 194.9 | 40.02 |

随着国内光伏累计装机容量不断增加，国家也在推动分布式光伏发电的发展，支持用户建设按照自发自用余量上网模式的分布式光伏发电系统，同时光伏发电的成本迅速下降，国内分布式光伏累计装机容量在逐年增加[]。如上表所示，国内分布式光伏累计装机容量呈逐年增长的趋势，但是在国内光伏累计装机容量占比上出现周期性波动。其中，分布式光伏累计装机容量从 2013 年的 3.1GW，到2016 年的 10.32GW，虽然在逐年增加，但在国内光伏累计装机容量的占比中保持基本稳定不变；从 2016 年到 2018 年，国内分布式光伏累计装机容量在国内光伏累计装机容量中的占比有稳定提升，2019 年和2020 年其占比保持相对稳定不变。同时在 2021 年，国内分布式光伏累计装机容量突破 100GW，达到 107GW。截止到 2022 年底，分布式光伏累计装机容量达到 194.9GW，即将突破 200GW，占国内光伏累计装机容量的 40.02%，分布式光伏已经逐渐成为我国实现碳达峰、碳中和目标重要推动力[]。

**1.1.2  ****课题研究的意义**

光伏产业迅速发展的同时，我国的电力行业也在蓬勃发展。根据国家能源统

2

计局资料显示，2021年，全社会用电量 83128 亿千瓦时，全国线路损失率为 5.26%，到了 2022 年，我国全社会用电量同比增长 3.6%，达到了 86372 亿千瓦时，全国累计发电装机容量约 25.6 亿千瓦，同比增长 7.8%，全国线路损失率为 4.84%，其减少幅度为 0.42 个百分点。同时，从图 1.2 中可以得出，近些年来我国线损率呈下降趋势，从 2015 年全国线损率的 6.64%下降到 2022 年的 4.84%。尽管国家和电网企业在致力于降低电网的电能损耗，不断开展节能降损工作，但是社会用电量的基数越来越大，损失的电量同样不容忽视，电能损耗仍然有很大降低空间。

图 1.2    全国线损率情况

Fig 1.2   National line loss rate situation

配电网直接连接电力用户，属于最靠近电力用户的位置，具有构成复杂、设备繁多、网络连接多样、规模庞大的特点[]。配电网电能损耗在全网损耗的占比一直都比较高，低压配电网线损问题尤其严重，据资料统计分析，我国输电网线损电量占全网线损电量的 22%，配电网线损电量占全网线损电量的 78%，其中低压配电网在全网中损耗占比为 42%[]，造成了严重的资源和能量的浪费，同时分布式光伏规模化接入低压配电网，使低压配电网线损问题变得更加复杂。

3

图 1.3    全网线损比例示意图

Fig 1.3    Diagram of network-wide line loss ratio

分布式光伏接入配电网，改变了配电网的结构，使配电网的潮流分布发生变化，同时分布式光伏在减少环境污染和提高能源利用率方面有显著优势[]。国家对安装分布式光伏的用户会有一定的补贴，给人们带来了切实的利益。例如：根据每千瓦装机容量进行一定补贴，而且对分布式光伏发出的电量，也会按照一定的价格进行收购，不同地方的光伏上网电价会有所不同，每个地方光伏电价的总体趋势在逐年降低，但是仍有很高的收益。然而，一些不法分子通过一定的方式使光伏计量表多计电量，从而骗取高额补贴。这样不仅造成经济损失以及对设备安全造成一定危害，增加配电网线损异常的概率，同时分布式光伏的接入对配电网线损有不定的影响，有可能使配电网线损正常的增加或者减少，加大了低压配电网线损异常识别难度，因此，研究含分布式光伏低压配电网线损异常具有非常重要的意义。

1.2  国内外研究现状

**1.2.1  ****台区线损异常的国内外研究现状**

当前电力公司的线损异常辨识方式都还停留在人工识别的阶段，根据操作人员的经验进行管理判断[-]，而且随着分布式光伏的大量接入，台区的复杂程度增加[ -]，依靠以往经验更难发现存在的线损异常。目前，国内外对于台区线损异常的研究方面，根据应用的方法的不同分为两种，一种是通过状态估计进行识别[ ]，另一种是数据驱动的智能算法进行识别[ ]。

状态估计算法很早就应用到电力系统中，其线损异常的检测一般是通过量测量与状态量之间的差异，来判断台区的线损异常，文献[ ]通过扩展卡尔曼滤波

4

（EKF）和极限记忆递归最小平方（LMRLS）算法根据线损率特征对异常值进行过滤，得到一个修正的联合估计模型，然后通过估计值判断是否异常。文献[ ]依赖于现有的智能电表信息和 PMU 测量值，并通过状态估计将它们跨时结合起来，以识别数据信息不一致的地方，达到检测出线损异常位置的目的。基于状态估计的线损异常判断一般需要台区的详细模型以及所有量测表的量测信息，在真实系统中，量测信息中会有一定的不良数据，这使异常数据更加难以检测，而且分布式光伏的接入，加大了状态估计线损异常判断的复杂程度。

基于数据驱动的台区线损异常识别根据智能算法对台区数据进行分析，研究台区线损或者线损及其线损相关量的异常波动，根据所得规律设定阈值，从而判断是否为异常台区。文献[ ]通过电力采集系统的数据，建立基于卷积神经网络的线损区间计算模型，并估算出正常的线损区间，以此来判断异常数据。文献[ ]提出通过动态时间序列分割的相关性分析方法，通过对用户与台区之间电压的相关性分析，判别台区与用户关系是否异常。文献[ ]通过分析台区线损波动率大小以及线损波动变点与电流波动变点时间的关联性，来判断台区是否异常。文献[]通过构建低压配电网两段式虚拟阻抗的电路模型，针对台区异常工况，利用Grubbs 检验法和阈值分析来判断是否为异常台区。但是该方法需要台区的具体拓扑，而且不可避免地受到量测数据的影响。文献[]将台区线损率进行 k-means聚类，分析聚类中心之间的距离，判断台区线损异常的可能性，然后将超过阈值的台区进行时间离散度分析，得出异常系数，通过阈值判断台区是否存在线损异常。这种方法通过运用时间离散度分析台区线损率高的那一类的时间离散情况，来衡量台区发生线损异常的可能性，具有较高的准确性。

基于数据驱动的台区线损异常识别利用智能算法挖掘台区数据深层次的信息，反映台区真实的线损情况，从而判断台区是否存在异常线损，具有可行性和便捷性，但是上述方法没有考虑含分布式光伏台区的线损情况。同时含分布式光伏配电台区的线损情况也会有所不同，分布式光伏接入配电网后改变了潮流的分布规律，线损率的大小不仅与负荷大小有关，也受分布式光伏出力大小影响。当负荷量一定时，不同的分布式光伏出力对线损产生的影响也不同，这样导致线损率会出现增加或减少，因此，需要考虑多种因素综合判断含分布式光伏配电台区的线损情况。对于含分布式光伏配电台区线损异常的判别，本文考虑多个电气量和非电气量因素，寻找与含分布式光伏台区线损相关性较大的因素，并结合含分布式光伏台区线损相关性分析结果，对台区线损状况进行综合分析，从而判断含分布式光伏台区是否存在异常线损。

**1.2.2  ****用户异常用电的国内外研究现状**

5

随着智能电网的发展，数据的种类和数量越来越多，电网量测配置愈发完善，海量的电气数据以及天气数据为用户异常用电行为分析提供了多种可能，也为数据驱动的用户异常用电检测奠定了基础。当前对于用户异常用电行为的检测研究中，大部分研究是针对普通用户进行异常行为的检测，其中对于光伏用户的异常行为检测的研究比较少，其研究方法大致可以分为基于分类、回归和聚类三个方向，虽然这三个方向所用方法不同，但都遵循用户异常用电行为很大程度上偏离用户正常的用电行为的准则[]。

基于分类的用户异常用电行为检测一般都是通过带标签的训练样本，对算法进行训练，形成一定的分类规则，然后根据形成的分类规则去判断待测样本，将其分为某一类别。文献[]基于宽深卷积神经网络深度挖掘用户用电数据信息，结合一维和二维用户用电信息，对用户异常用电的非周期性和正常用电的周期性进行识别。文献[]通过时间窗函数和 Bootstrap  方法对用户用电数据重新采样，建立新的用户用电行为的信息集，然后对新的信息集代入到改进的随机森林模型中，通过异常积累量判断是否存在异常用电行为。文献[]运用 k 近邻算法对真实台区中用户数据进行分类，选取多个的特征量，尝试不同 k 值进行验证。上述分类器的建立需要对分类器中相应参数进行优化，结果的可靠性不仅依赖训练数据的准确性，还依靠优化算法的效果，其过程一般比较复杂。

回归分析一般通过分析电力采集系统历史数据变化规律，用于电力系统的负荷和电价预测。基于回归分析的用户异常用电行为检测则是通过对目标用户用电行为的预测，得到用户用电的预测数据，根据目标用户实际数据和预测数据的差值进行异常用电的判断。文献[]针对非高损线路的用电行为异常问题，利用LSTM-Transfor  算法，挖掘用户自身计量数据的周期性特点，对用户用电行为进行深度分析，预测用户实际电量的重构数据，根据是否超出自适应阈值判断异常用电数据。文献[]通过提取用电数据曲线中的波动系数和毛刺宽度，建立异常用电的置信度规则，以获取所需要的带有正负标签的数据，然后建立多长短记忆网络模型，对用户异常行为进行检测。文献[] 提出基于卷积长短期记忆（ConvLSTM）的 ETD 模型来识别窃电用户，将用电数据按季度重新组合成一个二维矩阵，根据用户不同季度、月、周和日的数据特征，对用电行为进行判断。上述方法都是通过回归分析来进行异常判断，但是由于算法本身局限，对用户数据进行预测会有一定的误差，因此预测值与实际值差值的阈值选择也有一定的困难，同时，回归算法对训练样本的要求比较高，在不同训练样本下预测的准确度也有所不同，这给异常行为的判断带来一定的困难。

基于聚类的用户异常检测通过对用户行为特征进行提取，找寻其异常数据集，从而判断用户的异常程度，基于聚类的用户异常检测往往与离群点检测相结合，

6

通过聚类后的结果，进行离群点或者离群程度的判定。文献[]利用模糊聚类和主成分分析法对用户的用电数据特征集进行分类和降维，然后对提取后的特征集数据，通过高斯核函数改进局部离群因子算法计算出每一类用户的离群程度，从而找出异常用户。但是每个用户用电行为具有偶然性，所以此方法可能会有一定的误差。文献[]通过判断用户可能的窃电手段，选择用户的电流或电压信息，然后基于距离的离群点检测方法筛选出窃电用户。文献[]通过 k-means  算法对台区不同的负载工况进行聚类，基于聚类后的用电数据，通过孤立森林算法计算台区内节点的异常分数，最后设定好的阈值判断异常节点，但是其应用的前提是线损异常的概率已知，不适合线损异常概率未知的台区。文献[]首先建立多种表征用电信息的特征量，然后通过降维提取其中的特征信息，最后根据局部离群因子法对异常用户进行排序，通过检测异常程度较大的用户来筛选出异常用户。

随着分布式光伏大规模的接入，少数用户使用不正当的技术手段，通过光伏发电获取不合法的利益，阻碍国家节能降损。因此，有必要对光伏用户进行异常识别，目前针对光伏用户异常的检测，主要是对光伏用户的异常样本进行重构，增加光伏用户异常样本数量[-]，提高分类器的精度和准确度，其检测原理和普通用户异常行为的检测方式大相径庭，而且随着量测系统和分布式光伏的发展，数据采集系统中数据样本的增加，可以考虑以上针对普通用户的检测手段去检测异常的光伏用户。

综上所述，国内外已经有很多关于配电网异常用户问题研究，但是随着分布式光伏的接入和人口越来越多，用户用电行为越来越具有多样性，对于每个用户进行异常行为检测，需要消耗大量人力物力。而且分布式光伏规模化接入配电网，同一地域同一时间不同位置的光伏出力也会有所不同，使得由分布式光伏引起的异常也更加难以识别。考虑到台区内存在异常线损情况时，台区线损率也会随之发生变化，可以先分析台区的线损异常情况，缩小异常辨识范围，然后对台区内用户进行分析，寻找异常用户。因此，对于含分布式光伏台区线损异常的识别，先分析含分布式光伏配电台区线损影响因素，根据影响较大的因素，制定更加有针对性的线损异常辨识流程，开展含分布式光伏配电台区的线损异常辨识工作，分析出异常台区后，然后在对台区内用户进行分析，避免直接对用户进行分析带来庞大的工作量，有利于减少不必要的线损电量，并对国家节能降损和实现碳达峰碳中和目标具有重要意义。

1.3  本文的主要工作

本文以分布式光伏接入的配电网为研究对象，开展含分布式光伏线损异常台区辨识及台区内异常用户定位研究。首先总结含分布式光伏线损异常的相关概念，

7

分析了分布式光伏配电台区的线损异常和传统配电台区线损异常的不同之处。其次，探究含分布式光伏台区线损相关性因素，寻找关联性最大的因素，对台区异常线损进行辨识。最后根据含分布式光伏配电台区内用户的历史数据，对台区内的异常用户进行辨别。主要内容如下：

1）第一章先对光伏产业的迅速发展和分布式光伏占比逐年增加展开课题背景的介绍；其次介绍了分布式光伏对配电网线损的影响，以及少量用户对分布式发电利益的窃取，导致光伏发电异常发生，引出本文的研究意义。最后对台区线损异常和用户线损异常的国内外研究现状进行了总结，分析了当前线损异常研究的相关方法与存在的问题，为本文后续课题的研究提供思路。

2）第二章对含分布式光伏低压配电台区线损的理论进行介绍。首先对线损定义、产生的原因及分类和线损异常的基本概念进行了阐述；然后介绍了分布式光伏的消纳形式，以及适用于分布式光伏台区的理论线损计算方法；最后介绍了分布式光伏对配电网线损的影响和分布式光伏典型窃电方式。

3）第三章针对分布式光伏接入配电网带来的线损波动性，导致分布式光伏台区线损异常难以判别的问题，提出了含分布式光伏低压台区的线损异常辨识方法，首先对分布式光伏接入台区的多种因素进行灰色关联度分析，分析光伏发电量、平均温度、相对湿度、售电量和供电量对线损率的关联性，量化各因素对台区线损的影响，得出光伏对线损率关联性存在较强和较弱两种情况的结论。然后，根据灰色关联度的结果选取多个指标，并通过基于 k-means 聚类的离群点检测和时间离散度分析，对含分布式光伏台区进行线损异常辨识，最后通过算例验证方法的准确性。

4）第四章对于含分布式光伏台区的异常用户进行辨识，首先根据 K-means算法对异常台区用户的历史负荷信息进行聚类分析，对于光伏用户，需要考虑温度对光伏的影响，将温度和光伏发电数据进行聚类分析，并根据 DBI 指标得出用户不同的行为周期负荷特性，从而得出每类的聚类中心曲线以及该负荷特性下的可行域矩阵，然后根据斯皮尔曼相关系数，求出将待测曲线与各个聚类中心曲线的相关性大小，将待测曲线划分到相关性比较的大的类别，将待测数据与其可行域进行对比，判断是否为异常用户，并找出异常时刻，最后，根据所在聚类簇的数据，结合用户待测日的用电量和聚类中心曲线的趋势，对异常数据进行修复。

5）第五章对本文的研究内容和研究成果进行了总结和概括，同时也对研究过程中的不足和需要进一步研究的内容进行了展望。

8

图 1.4    本文的研究框架

Fig 1.4    Research framework of this paper

9

**第二章** **含分布式光伏低压配电网线损的理论**

低压配电网是离用户最近的电网环节，承担着向用户输送和分配电能的重要任务，低压配电网的线损不仅与电力设备的状态和运行情况息息相关，也与用户的用电行为及行为规范相关。同时，分布式光伏接入后，不仅改变低压配电网潮流的分布，加大了低压配电网的复杂程度，也给低压配电网的理论线损计算带来困难，因此，本章对含分布式光伏低压配电网线损的理论展开研究，对接下来研究分布式光伏低压配电台区线损异常研究做铺垫。

2.1  线损的基本概念

**2.1.1  ****线损的计算公式**

线损广义上讲是电能从产生到用户消费的过程中产生的损耗，实际上电力网产生的线损是发电厂输入电网的电能量减去电力用户使用的电能量，其计算公式如下[]：

Δ*A*损 = *A*供 一 *A*售                                                          (2.1)

式中：Δ*A*损 为配电网损失的电量；*A*供 为配电网的供电量；*A*售 为配电网的售电量。在电网企业中，线损率和线损电量都可以用来表示线损，线损率是一个百分

比表示的相对数值，线损电量是指电网电能损失的具体数值。不同电网企业用电水平不同，线损电量的大小不能衡量不同电网线损水平，因此，线损率表征电网结构布局是否合理，衡量电网企业管理是否经济，是用于衡量在相近条件下的电网企业和地区之间进行横向比较的重要参数[]。

线损率一般分为统计线损率、管理线损率和理论线损率，但是在实际电网中，一般计算统计线损率和理论线损率，传统配电网的线损率计算公式如下：

100%                                                    (2.2)

100%                                                        (2.3)

式中： Δ*A*统 % 为统计线损率； Δ*A*理 % 为理论线损率， Δ*A*理 为理论线损电量；其他同式 2.1。

对于含分布式光伏的低压配电网，由于光伏的接入，一般会先供给其用户，然后再输送给当地电网，所以其电网的电能输送关系会发生变化，而且光伏相当于负的用户，会影响潮流分布，其线损率的计算和传统的线损率的计算有所不同，其具体公式如下：

10

100%                                               (2.4)

100%                                                 (2.5)

式中： Δ*A*统9 %   、 Δ*A*理9 % 和 Δ*A*理9 分为含分布式光伏配电网的统计线损率、理论线损率和理论线损电量；*A*光 为光伏发电量；其他同式 2.1。

**2.1.2  ****线损产生的原因及分类**

线损是电能在产生到消耗过程中各个环节产生的损耗，如变压器的铁耗、线路电阻发热及电晕作用等。其主要原因可以归结为四个方面：第一是电阻和感抗的作用；第二是磁场的作用；第三是管理方面的原因；第四是其他方面的原因[]。

（1）电阻和感抗的作用

电网线路中导线和负载具有电阻特性，绕组中的线圈具有电感特性。其次，电能在电网中传输，伴随着功率及电流的流动，电阻对其传输有阻碍作用，需要消耗有功功率。同时电感在交变电流的作用下产生自感电动势，需要消耗无功功率，阻碍电流的流动。当功率在电网中进行传输，电流必须克服阻碍进行流动，在这个过程中会引起导体或者负载温度上升，以热能的形式进行能量的传递，随之产生电能损失即线损。这部分损耗与通过导体中的电流或者有功、无功功率大小有关，所以又称作可变损耗。

（2）磁场的作用

在交流电路中，电气设备必须通过建立并维持磁场，才能保持正常运转，从而进行能量的转换和传递。例如变压器通过建立交变磁场，进行能量的传输，完成升压或者降压作用，把电能输送到远方，然后将能量转换成方便用户使用的电能。在交流系统的电磁转换的过程中，电气设备的铁芯在磁场作用下，产生磁滞和涡流现象，使电气设备的铁芯温度升高，将一部分电能转化成热能，从而产生了电能损耗。由于这种损耗是由交流电在电气设备铁芯中建立和维持磁场的作用而产生的，故称为励磁损耗，或者铁芯损耗，又因为当电气设备接入的电压等级固定时，这种损耗也是固定的，这种损耗又称之为固定损耗。

（3）管理方面的原因

部分电业管理部门，由于制度不够健全，管理水平相对落后，在供、用电环节出现各种电能损耗，例如：电网设备的绝缘水平差，导致漏电；计量表计配置不合理；电力工作者的工作失误；用户违规用电等。因为这类损耗只能通过统计数据确定，目前很难用计算方法获取，故这类损耗被称为不明损耗或者管理损耗。

（4）其他方面的原因

11

例如电气设备的电晕现象：高压和特高压电气设备的导线部分在场强超过导线表面空气分子的游离强度时，导线表面的空气薄层会被电离成带电的离子，在夜间会看到紫蓝色荧光。电晕放电是种不完全的自励放电，会产生有功损耗，影响电气设备的正常运行。这部分损耗无精确公式，一般根据经验，按照线路年均电阻损耗的 10%进行估算。

根据线损的产生的原因对线损就行分类，一是按照线损的特点进行分类，二是电业部门的工作需要进行分类:

（1）按照线损特点分类

根据电网中线损的不同特点，可以分为固定损耗、可变损耗和管理损耗，固定损耗包括：变压器的铁损、电能表固定损耗和电容器的介质损耗等；可变损耗包括：线路中导线的损耗、变压器的铜损等；管理损耗包括：电网较低的绝缘水平、电力工作人员的失误和用户窃电等产生的损耗。

（2）按照电业部门的工作需要进行分类

在配电网损失的电能中，一部分是在现有的设备条件下不可避免产生的损耗，其损耗大小与配电网设备参数和运行状态有关，通过线路参数和变压器参数以及当前潮流的运行数据的计算分析可以得到其损耗数值，这一部分线损称之为技术线损，也叫理论线损。

另一部分损耗是因为电业管理水平比较落后，制度不够健全及一些违规用电造成的。例如：用户违规用电，电力设备的老化，计量表计配置不合理，电力工作人员抄表错误等造成的电能的损失。这一部分的损耗称为管理线损，随着管理制度和管理水平的提升后，造成损耗的主要来源是用户违规用电[]。

表 2.1    配电网线损的构成与分类

Tab 2.1    Classification of distribution network line loss

电气设备的铁芯产固定损耗

生的损耗

实际损耗

技术损耗

可变损耗

绕组线圈的电感或

导线的电阻产生的

损耗

管理损耗

其他损耗

电网绝缘水平差、电

力工作人员的失误

和用户窃电等产生

的损耗

**2.1.3  ****线损异常的基本概念**

12

配电网线损异常是指配电网线损因为一些因素发生异常波动，例如：电力设备的老化、用户的违规用电、计量装置的故障、电网系统不合理布局等问题都会导致线损异常，这不仅造成社会资源的浪费，严重时会危害社会和电网稳定运行。随着社会发展和用户增加，非人为的异常原因可以得到排查，而用户违规用电成为了主要引起配电网线损异常的原因。

用户的违规用电一般是指窃电问题，而常规的窃电是通过改变计量装置不计或者少计用户的售电量，达到少交电费的目的，常见的窃电手段有：欠流法、欠压法、移相法，扩差法[]。

(1)欠流法

欠流法是指用户通过各种手段使电流的计量回路出现异常，从而减小电流线圈的电流，达到窃电的目的。常用的欠流法有：断开电流回路中的导线，使电流回路开路；人为造成电流互感器二次接线端子接触不良；短接电流互感器二次侧或者电表电流端子等。

（2）欠压法

欠压法是指用户通过各种手段使电压的计量回路出现异常，从而减小电压线圈的电压，达到窃电的目的。常用的欠压法有：断开电压回路中的导线，使电压回路开路；人为造成电压回路接线端子接触不良；在电压互感器二次侧串入电阻或者断开电压互感器二次侧引线，导致电压线圈两端电压减小或者失压等。

（3）移相法

移相法是指用户通过各种手段更改电表的正常接线，导致电能表中电流、电压相位关系发生变化，从而使电表中计量的电能减少，达到窃电的目的。常用的移相法有：改变电流互感器或者电压互感器到电表的相序；调换电压互感器或者电流互感器一次或者二次进出线；外接电容或者电感等。

（4）扩差法

扩差法是用户通过各种方法改变电能表的结构和特性，实现电能表计量电量的减少，达到窃电的目的。常用的方法有：通过外力损害电表，在不影响电表正常工作的前提下，对电表结构、元件进行人为损坏；使用干扰电表计量的电气器件；更改电表中储存的数据等；

2.2  含分布式光伏配电网线损相关概念

**2.2.1  ****分布式光伏的消纳形式**

随着社会的发展和环境保护意识的提高，光伏发电作为一种清洁、不排放二氧化碳等有害物质的可再生能源技术，已经成为世界各国重视的一项战略性产业。根据客户需求和市场特点，目前光伏发电的消纳方式越来越多样化，主要包括以

13

下几种[]：

全额上网型：光伏全额上网是指将光伏发电系统中产生的全部电能并入国家电网中，让其在电网中流通，并按照国家和地方政策规定的价格标准进行收购。通过全额上网，光伏发电系统可以实现优质用电、安全稳定、有序接入，并且可以获得合理的回报。这种方式下，用户将光伏发电系统产生的所有电能都售卖给国家电网，用来获得最大的利益。同时，因为电能的单向流动，在计量点安装单向计量功能的计量表即可，其示意图如下图所示：

配电网

图 2.1    全额上网型

Fig 2.1    Full Internet access type

自发自用余电上网型：目前，典型的分布式光伏发电系统消纳方式为自发自用余电上网型，是指分布式光伏发电系统中产生的电能，首先用于自身负荷的消耗，多余的电能输送给电网，并按政策规定的价格标准进行收购。若分布式光伏发电系统产生的电能小于用户负荷需要消耗的电能时，用户可以向配电网购买所需的电能。这种方式下，用户将自身发电系统产生的多余电能传输到配电网中，既实现了自用，也为电网提供了电力支持。自发自用余电上网型可以弥补分布式光伏发电系统中自用率低、输配电能力不足等问题，同时也可以促进可再生能源在电力市场中的竞争和推广。此外，该模式还可以减少对传统火力发电厂的依赖，降低碳排放，促进绿色发展，其示意图如下图所示：

配电网

图 2.2    自发自用余电上网型

Fig 2.2    Self-generated surplus power feed-in type

14

全部自用型：全部自用型是指光伏发电系统中产生的全部电能都用于自身负荷供电，不与电网进行连接，这种方式下，所有的电能都被用于自己的家庭或企业中，不会向电网输送多余的电力。当光伏发电系统产生的电能不足以满足用户负荷需求时，用户需要向配电网购买所需的电能来弥补不足，但是当分布式光伏发电系统产生的电能超过用户所需要负荷时，多余的电能将无法被利用，这就导致了电能的浪费。此外，该模式还可以为用户带来经济利益，通过节约电费和国家装机的政策补贴等方式，进一步提高分布式光伏发电系统的经济效益，其示意图如下图所示：

配电网

图 2.3    全部自用型

Fig 2.3    All self-consumption type

**2.2.2  ****含分布式光伏配电网理论线损计算方法**

低压配电台区理论线损计算一般是采用前推回代法和等值电阻法进行计算，但是当分布式光伏规模化接入配电网，传统的理论线损计算方法已经不适用于现在的电力系统，需要考虑对分布式光伏的接入，改善传统的理论线损计算方法，因此，下面介绍适用于分布式光伏台区的理论线损计算方法[]。

2.2.2.1  修正等值电阻法

传统的等值电阻法没有考虑分布式光伏的接入，不适用于含分布式光伏配电网的理论线损计算。所以修正等值电阻法考虑了分布式光伏的接入，对分布式光伏进行处理，同时考虑低压配电网三相不平衡的问题，加入三相不平衡修正系数，对等值电阻法进行修正。

修正等值电阻法计算低压配电网的线损理论计算见式（2.6）：

式中： Δ*A*为含分布式光伏接入低压配电网理论线损电量，kW•h；*T*(*n*)  为计算时间周期，h；*N *为计算时间*T *所包含*T*(*n*)  的个数，个；*N*0 为配电网结构系数，单相供电取 2，三相三线制时取 3，三相四线制时取 3.5 ；*I*rms(*n*) 为计算时段*T*(*n*)  为内台区首

15

端电流有效值，A；*R*eqRC(*n*) 为计算时段*T*(*n*)   内考虑三相不平衡度修正的台区等值电阻，Ω；*T *为运行时段，h； Δ*A*db*i  *为各类型电能表的月损耗，kW•h；*m**i* 为第 *i *类电能表的数量；*D *为全月日历天数，h；Δ*A**c  *为计算时段内无功补偿设备的损耗，kW•h。

以台区首端电流下送、分布式光伏上送电流为正，其简易的潮流方向示意图如下图 2.4 所示，计算台区负荷电流向量*I*L  = [*I*L1 , *I*L2 ,  , *I*L*N*]的具体方法见下式（2.7）：

*I*L  = *I*s  *I*r                                                                                       (2.7)

式中：*I**s  *为以 *T**(n)*为间隔的台区首端电流的序列矩阵[*I**s*1 , *I**s* 2 ,  , *I**sN*] ，*N* 为总的采	 样数据点数量；*I**r* (*i*) 为以 *T**(n)*为间隔的第 *i *个分布式光伏的电流向量[*I**r*1 , *I**r* 2 ,  , *I**ry*](*i*) ； *y *为台区内分布式光伏的个数。

图 2.4    简易潮流方向示意图

Fig 2.4    Simple tidal direction diagram

计算台区任意用户 *T**(n) *内电量 *A**i* (*n*) ，具体方法见式（2.8）：

*A**i* *i                                                                                           *   (2.8)

式中：*A**i* 为台区某用户整个计算时间 *T* 内的总电量。

将分布式光伏等效为负的负荷电量，考虑三相不平衡修正后的低压配电网等值电阻，则按照式（2.9）计算：

16

第*j *线路段的三相不平衡修正系数，按照式（2.10）进行计算：

式中：*j *为含分布式光伏接入低压配电网内的线路段编号；*J *为含分布式光伏接入低压配电网内总的线路段数；*K*3*uj*(*n*) 为计算时段 *T**(n) *内第*j* 段线路的三相不平衡修正系数；*R**ej* (*n*) 为第*j* 段线路折算到首端的等值电阻，Ω；*R**j*  为第*j* 段线路的电阻， Ω；*A**Laj* (*n*) 为计算时段 *T**(n) *内第*j *段线路 A 相送电负荷的总电量，kW•h；*A**Lbj* (*n*) 为计算时段 *T**(n) *内第*j* 段线路 B 相送电负荷的总电量，kW•h；*A**Lcj* (*n*) 为计算时段 *T**(n**) *内第*j* 段线路 C 相送电负荷的总电量，kW•h； Σ *A**L*(*n*)  为计算时段 *T**(n) *内配电网内所有负荷的总电量，kW•h。

2.2.2.2  前推回代法

1） 基于平均功率的前推回代法

（1）根据台区内各用户的日用电量、光伏的日发电量，以用户用电、光伏发电为正，得到日平均功率*P**i* 。

*A**i*  = [*A*1 , *A*2 ,  , *A**n*]                                                      (2.11)

*P**i*  = (*A**i*  _ *A*PV*i* ) / 24                                                      (2.12)

式中：*A**i* 为台区内第 *i *个用户的日用电量；*A*PV*i  *为台区内第 *i *个用户的光伏电量；*P**i*为台区第 *i *个用户的日平均功率；

注：若该用户无分布式光伏接入，则*A*PV*i* =0 。

（2）利用台区中各用户的平均功率进行前推回代法的潮流计算，并累计分时段线损电量获得含分布式光伏的配电台区理论线损。

2） 基于出口曲线代替的前推回代法

由于低压台区出口处电压基本保持不变，可将台区各相出口侧电流视为低压配电网出口各相的日有功功率。当用户分时段电量未知时，通过台区出口处各相电流曲线，计算各用户分时段电量，下面以 A 相为例，计算 A 相用户实际分时段电量，若 A 相有光伏用户存在，需要计算真实的出口侧电流。

（1）以台区首端电流下送、分布式光伏上送电流为正，计算台区 A 相负荷电流向量*I*AL  = [*I*AL1 , *I*AL2 ,  , *I*AL*N*]的具体方法见下式（2.13）：

*I*AL  = *I*As  *I*Ar                                                                               (2.13)

式中：*I*As 为以 *T**(n)*为间隔的台区首端电流的序列矩阵[*I**As*1 , *I**As* 2 ,  , *I**AsN*] ，*N* 为总

的采样数据点数量；*I*Ar (*i*) 为以 *T**(n)*为间隔的第 *i *个分布式光伏的电流向量[*I**Ar*1 , *I**Ar* 2 ,  , *I**Arp*](*i*)  ；y 为台区内 A 相分布式光伏的个数。

通过台区出口处 A 相电流，计算 A 相用户的负荷曲线系数 *K*，公式如下：

17

*K *                                              (2.14)

通过得到的负荷曲线和已知 A 相各用户日电量，得到其各时刻点的分时段电量，公式如下：

式中：*P*A,*m  *为 A 相第*m *个用户的分时段电量，*m *= 1M ，M 为低压配电网A 相用户总数；*D*A,*m* 为 A 相第*m *个用户的日用电量； Δ*t *为时间间隔。

（2）利用台区中各用户的日功率曲线进行前推回代法的潮流计算，计算各相相线及零线损耗，得到含分布式光伏的配电台区理论线损。

3） 基于三相潮流的前推回代法

（1）获取各个用户的三相分时段电量及光伏的分时段电量，将分布式光伏等效为负的负荷电量，形成台区中各用户的日负荷功率曲线。以 A 相为例，计算过程如下：

*P*A*mi*  = *P*A*’**mi*  + *P*A*m*PV*i*                                                                                       (2.16)

*P*A*m*  = [*P*A*m*1 , *P*A*m*2 , *P*A*m*3 , *P*A*mN*]                    (2. 17)

式中：*P*A*mi  *为 A 相第 m 个用户的第 *i* 个计算时段内的等值电量；*P*A*’**mi  *为 A 相第 m个用户第 *i *个计算时段内的电量；*P*A*m*PV*i* 为 A 相第 m 个用户第 *i *个计算时段内的光伏电量；*P*A*m*  为有光伏接入的台区中A 相第 m 个用户的分时段等值电量；

注：若该用户无分布式光伏接入，则*P*A*m*PV*i* =0 。

（2）利用台区中各用户的日功率曲线进行前推回代法的潮流计算，计算各相相线及零线损耗，得到含分布式光伏的配电台区理论线损。

**2.2.3  ****分布式光伏对配电网线损的影响**

对于传统的低压配电台区，线损异常现象往往表现为台区线损偏大，但是光伏的接入会影响台区线损，给线损带来不定的影响，导致含分布式光伏的低压配电台区的线损异常更难识别，因此，通过两个简单的配电网模型对其接入分布式光伏前后的线损进行简单的计算分析，以分析光伏对配电台区线损的影响。

如图 2.5 所示，模型 A 和模型 B 分别为未接入光伏的配电网和接入分布式光伏的配电网，其中，两个模型的负荷、电源和线路阻抗都相同， 整个线路长为 L ，线路单位阻抗为*R*+*jX* ，所接负荷的功率为 *P**L*  + *jQ**L* ；在模型 B  中，分布式光伏接入位置到电源距离为 K ，光伏出力为*P**PV*  + *jQ**PV  *。模型 A  中配电网的线损为△*P *，

18

模型 B 中配电网的损耗由电源到分布式光伏之间的线损 △*P*1 和分布式光伏到负荷之间的线损△*P*2 两部分组成，总损耗为△*P*Σ []。

模型A

图 2.5    简化的配电网模型图

Fig. 2.5    Simplified distribution network model diagram

设分布式光伏发出的无功为 0，并采用近似计算法，节点电压近似为 U[]。

由图 2.5 可知，模型 A 的线损为：

△*P **RL                                                        *(2.18)

模型 B 线损为：

△                                                        (2.20)

模型 B 的线路总损耗为：

△*P*Σ  =△*P*1  +△*P*2                                                                                                               (2.21)

接入分布式光伏前后配电网线损变化量为：

由公式(2.22)可知：分布式光伏接入后，线路损耗的增加或减少具有不确定性，若分布式光伏发出的功率小于两倍的负荷功率，会降低配电网的线路损耗；若分布式光伏发出的功率等于两倍的负荷功率，配电网线路损耗不发生变化；若分布

19

式光伏发出的功率大于两倍的负荷功率时，此时反而使得配电网线路损耗增加。

分布式光伏引起的线损不确定性，也给线损异常判断带来了问题：

（1）线损率的增加可能不是由异常线损导致的，是由于台区光伏的发出功率大于两倍的负荷功率导致；如果仍然按照线损率越大，发生异常的概率越高，则将导致误判。

（2）当光伏的发出功率小于两倍的负荷功率时，配电网的线路损耗降低，如果这时存在异常线损的情况，可能导致线损率不变。如果不考虑光伏出力，则可能无法真正发现线损异常情况。

综上，对于含分布式光伏配电网的线损异常辨识，需要考虑分布式光伏的影响，考虑多种指标对含分布式光伏配电网进行线损异常辨识。除了分布式光伏发电量之外，平均温度、供电量、相对湿度、售电量等和负荷水平、光伏出力等有关的其它因素，也可能对配电网线损产生影响，从而影响含分布式光伏配电网的线损异常判断，即应从多维指标入手，综合获取含分布式光伏配电网的线损判断指标。

**2.2.4  ****分布式光伏典型窃电方式与分析**

由分布式光伏产生的窃电方式和传统的窃电方式有所区别，传统的窃电一般是为了减少用户的用电量，达到少交电费的目的。国家对分布式光伏产生的电量会有一定的补贴，所以光伏窃电用户通过一定的方式增加分布式光伏产生的电量，达到骗取国家补贴的目的。传统的窃电方式和光伏窃电方式的最终目的都是通过一定手段，对计量电表的电量进行更改，目前分布式光伏典型的窃电方式有以下几种[]：

（1）光伏计量升压法：光伏窃电用户使用附加的升压变压器接入到光伏计量表的电压测量回路的上，导致光伏计量表线圈上测量的电压升高，使光伏计量表的电量增加，达到多计电量的目的，其窃电原理公式如下所示，其窃电原理如图2.6 所示：

*I *= *P*                                           （2.23）

式中：*P*9 和*P *分别为电表的功率和真实功率；*U *和 *I *分别为电表真实电压和电流值， Δ*U *为增加的电压值。

20

图 2.6    光伏计量升压法

Fig 2.6    PV metering boost method

（2）光伏计量升流法：光伏窃电用户通过电流发生器产生工频电流，将增加的工频电流加到光伏计量表的电流测量回路，使光伏计量表的电流增大，从而导致光伏计量表电量增加，达到多计电量的目的，其窃电原理公式如下所示，其窃电原理图如 2.7 所示：

*U *= *P*                                            （2.24）

式中： Δ*I *为增加的电流值，其他同式（2.23）。

图 2.7    光伏计量升流法

Fig 2.7    Photovoltaic metering upflow method

（3）市电改接法：该方法通过改变光伏发电系统内部接线方式，使光伏计量表的进线与市电的进线相接，使光伏电表的计量数据改为用户的耗电量，由于此种方法会损失掉光伏上网电量，因此适用于光伏发电量较小的时候，其窃电原理公式如下所示，其窃电原理图如 2.8 所示：

*P*                                                        （2.25）

式中：*P**i  *为用户电器的耗电量，其他同式（2.23）。

21

图 2.8    市电改接法

Fig 2.8    utility change connection method

（4）市电整流逆变法：该方法通过电力电子装置，市电被整流成直流电并于光伏系统的直流侧并联，通过光伏逆变器转换成交流电上网，这种方法可以不安装光伏板，直接通过电力电子装置模拟光伏的输出特性进行发电，以此冒充光伏发电，达到骗取光伏补贴的目的。其窃电原理公式如下所示，其窃电原理图如 2.9所示：

*P*, = *P *+ Δ*P*                                                              （2.26）

式中： Δ*P* 为电力电子装置发出的电量，其他同式（2.23）。

图 2.9    市电整流逆变法

Fig 2.9    mains rectification inversion method

通过上述对分布式光伏典型窃电方式的分析，由于光伏自身的特性和新能源的政策，通过光伏装置的窃电和传统窃电方式有很大区别，但是最终的目的都为了改变量测装置的量测信息，达到用户的目的。

2.3  本章小结

本章主要介绍了含分布式光伏低压配电网线损的理论。首先阐述了线损的基本概念，包括线损计算公式、产生的原因及分类和线损异常的基本概念，深入了解线损的划分及不同的分类，以及配电网线损率的计算公式，从而进一步了解线

22

损异常的基本概念；然后，介绍了分布光伏的消纳方式，以及对含分布式光伏台区的理论线损计算方法进行阐述；最后通过两个简单的配电网模型，分析了分布式光伏接入对配电网线损的影响，对分布式光伏典型窃电方式进行了总结。

23

**第三章** **含分布式光伏低压配电台区的线损异常辨识**

上一章介绍含分布式光伏低压配电网线损的理论，介绍了线损的基本概念、以及含分布式光伏台区线损的相关概念，根据上述分析，展开对含分布式光伏低压配电台区的线损异常辨识。本章首先通过灰色关联度算法对含分布式光伏低压配电台区的电气量和非电气量进行关联性分析，找出对其线损率影响较大的因素；然后，对影响线损率较大的因素进行聚类分析，找出离群点，判断台区是否有线损异常的可能；最后，根据聚类后离群点的分布结果，计算台区的时间离散度，判断台区是否线损异常。

3.1  灰色关联度与基于聚类的离群点算法原理

**3.1.1  ****灰色关联度算法**

一个系统通常由多种不同的因素组成，这些因素共同作用推动着系统的发展态势，在这些因素中，有些是主要因素，对系统发展影响较大；而有些则是次要因素，对系统发展影响相对较小。传统的数理统计方法被广泛应用于分析系统中各个因素的影响程度，其中包括回归分析、方差分析和主成分分析等，但是这些方法往往存在一些问题：1）这些方法通常都会需要大量的数据，在样本数较少时，得出的结果往往有所偏差；2）对样本要求比较高，要求各个因素的数据与系统的特征数据呈现线性关系，同时各个因素之间彼此无关；3）由于一些原因，可能会发生某些标准统计检验不通过导致失败的情况；4）可能出现计算结果和定性分析结果不一致情况。

灰色关联度算法是灰色系统理论中的一个分支，其主要思想是根据不同因素数据曲线几何形状的相似程度，判断不同因素之间联系的紧密性。灰色关联度算法的基本思路是根据因素的发展趋势，对其做出关联程度的量化处理，从而判断不同因素之间的关联程度，如果两个因素的变化趋势一致性较高，则关联程度较强，关联度较大，反之，两个因素的变化趋势一致性较低，则关联程度较弱，关联度较小。灰色关联度算法弥补了数理统计方法进行系统分析的不足，对样本要求较低，而且同样适用于样本量少和样本数据无明显规律的情况，在通常情况下不会出现关联性分析的量化结果和系统定性分析结果不符合的情况。因此，本文在对系统关联程度进行分析时，选择灰色关联度算法进行分析。其中灰色关联度算法一般是指邓氏灰色关联度分析算法，其过程如下所示[]：

（1）确定参考序列和比较序列；

参考序列选择为能够反映系统特性的因素，其他因素都是比较序列，此时组

24

成的矩阵为原始矩阵，为有量纲数据。

（2）数据的无量纲化处理；

因为不同数据列单位、数量级不同，所以对数据进行无量纲处理，消除单位，方便进行比较。

*,*

x*i*  = *x**i*  / *x**i* (1)                                                    (3.2)

式中，*x**i*, 为无量纲化处理后的值，*x**i  *为有量纲的数据， （3）分别计算参考数列与比较数列的关联系数：

式中：*x*0*j* 为参考数列*j* 时刻的数值，*x**ij*  为第 *i *个因素*j* 时刻的数值， *γ *(*x*0*j* , *x**ij* )为第*i *个因素*j* 时刻的关联度系数， *ρ*为分辨系数，一般取 0.5。

（4）计算参考序列和比较序列的关联度

对每列的关联系数求平均作为参考序列和比较序列关联程度的数值，即关联度：

(3.4)

式中： *γ* 0*i* 为第 *i *个因素的关联度。

**3.1.2  ****基于** **K-means** **聚类的离群点算法**

离群点是指全局或局部范围内偏离一般水平的观测对象[]，也被称作异常值。离群点检测又称异常检测，目的是找出与预期对象行为不同的数据。因此，为寻找含分布式光伏台区线损异常，离群点检测可作为台区线损异常判别的依据。常用的离群点检测算法可以分为基于近邻、基于统计学以及基于分类的离群点检测，基于统计的离群点检测对数据的要求比较高，其数据对象都要由统计模型产生，

现实数据往往难以符合；基于近邻的离群点检测是基于粒子间的距离和密度进行处理，但是需要的数据集比较大，内部结构复杂；基于分类的离群点检测需要构造分类器，提前进行训练，分类器的精度受训练集的影响比较大。基于聚类的离群点算法是在聚类结果上进行分析，寻找离群因子大的数据点，其鲁棒性较好，适合检测多维度数据中的离群点。因此，考虑选用基于聚类的离群点算法进行含分布式光伏台区的线损异常判别。

25

基于聚类的离群点算法的主要思想是将数据集中的大量正常数据划分为若干个簇(cluster)，并通过统计学或距离度量等方法来识别那些与其他数据差异较大的数据点，认定其为异常点或离群点(outliers) 。该方法与传统的基于阈值或距离的离群点检测方法不同之处在于，它不是简单地将数据点赋予一个二分类标签(正常/异常)，而是将其归入不同的簇中，并结合簇内和簇间的距离度量等指标，从而更加全面地评估数据点的异常程度。对于分布式光伏接入的配电网，需要对多维的数据进行分析，综合考虑各方面的因素，对于含分布式光伏的配电台区线损异常的判别，选用基于聚类的离群点检测算法。

3.1.2.1 K-means 聚类算法

K-means 聚类算法是一种基于距离度量的无监督学习方法，能够将数据样本

划分为不同的簇。该算法通过多次迭代计算样本点与簇中心点之间的距离，并重新确定簇中心点来进行优化。此外，K-means 聚类算法是一种比较成熟的聚类算法，收敛速度比较快，对于高维数据集有比较好的表现，容易实现[] ，在线损异常辨识和窃电中应用比较广泛， 其唯一缺点是 k  值不确定的问题，这里利用Davies-Bouldin Index 指数(DBI)选择 k 值。

DBI 为评估聚类效果的有效性指标，它衡量了簇内距离与簇间距离之间的比率，取值越小表示聚类效果越好。DBI 计算公式如下所示[]：

DB                                            （3.5）

式中： *n *是聚类的簇数；*c**i  *是第 *i* 个聚类簇的中心； *σ**i* 是第 *i* 个聚类簇中所有的点到中心的平均距离；*d* (*c**i* , *c**j* )聚类中心*c**i* 和*c**j* 之间的距离。

K-means 聚类算法一般分为以下三步：

第一步：输入 k 值，随机取 k 个样本中心，计算每个样本点到样本中心的距离，将相应的样本点分到最近的样本中心；

第二步：重新计算每个簇的平均值作为新的聚类中心，并将样本点重新划分到距离最近的样本中心；

第三步：进行迭代，直到样本中心不在变化。

26

图 3.1    K-means 聚类算法流程图

Fig 3.1    Flow chart ofK-means clustering algorithm

为更好理解 K-means 聚类算法，将以下十一个点进行聚类，选择聚类簇数为

2，黑色五角星为聚类中心，圆圈内为聚成同一类的点，下面是 K-means  聚类算法分类过程的示意图：

图 3.2    K-means 聚类算法示意图

Fig 3.2    Schematic diagram ofK-means clustering algorithm 3.1.2.2  基于对象的离群因子计算

27

基于对象的离群因子法[] ，是在对数据集进行聚类过后，对其聚类结果进行分析，计算出每一个粒子的离群因子，将离群因子大的对象判定为离群点。

假设数据集 D 被聚类算法划分为 k 个簇，对象*p*（为第 *p* 天对应的数据对象）的离群因子（Outlier Factor 1 ，OF1）定义为*p *与所有簇间距离的加权平均值，用O(*p*) 表示。

式中：*C**j* 为第*j *簇中数据的个数；*D *为数据集的总个数；*d*(*p*, *C**j*)为对象*p *与第*j *个簇聚类中心的距离。

对所有对象*p *的离群因子及平均值Oave 和标准差Odve满足O(*p*)≥ Oave + *β* . Odve  的对象判定为离群点。 *β* = 1或 1.285（1≤ *β *≤2）。

图 3.3    基于 K-means 聚类的离群点算法流程图

Fig 3.3    Flow chart of outlier algorithm based on K-means clustering

3.2  基于灰色关联度的线损异常指标的选取

尽管多个因素都可能对线损产生影响，但从与线损相关性大的因素分析的话，有利于提高辨识的速度和准确度，实现线损异常的定量辨识。

28

线损率反映了一个台区的线损水平[]，所以选择线损率作为台区线损的映射量。在台区拓扑结构和用户固定的前提下，考虑温度对光伏的影响，以及光伏对线损影响的潜在可能，同时考虑与用户相关的电量指标，选取光伏发电量、平均温度、相对湿度、供电量和售电量进行灰色关联度分析[] ，探索考虑分布式光伏接入的线损关联因素。

选择某实际配电网拓扑结构，如图 3.4 所示，对不同光伏接入位置、接入容量情况下指标的关联度进行对比分析。

图 3.4    某实际配电台区拓扑图

Fig 3.4    Topology diagram of an actual power distribution station area

以图 3.4 中某实际配电台区拓扑为基础，定义台区 1 有三个光伏用户，光伏接入总容量为 12kW；台区 2 有十五个光伏用户，光伏接入总容量为35kW；

表 3.1 为台区 1、2 光伏接入节点，选择两个台区八月至十月的数据，对这两个台区三个月的数据进行处理，去除数据中的空白数据，并用 SPSS 软件中线性插值法对数据进行填补。图 3.5 和图 3.6 为台区 1 和台区 2 关于光伏发电量、平均

29

温度、相对湿度、供电量和售电量数据处理后的原始数据图。因为每个组数据的数量级大小不一样，例如：线损率范围为 0-10%，平均温度为 10-20°, 供电量和售电量的为几百 kWh。如果在文章中以各组数据的原始状态在图中呈现， 数量级差的较大，不美观而且在图中无法直观比较，所以进行的归一化处理，即各组数据同时除以各组的基准值，如下式所示：

*x*                                                                 (3.7)

式中：*x**ij*9 为归一化后的值；*x**iB * 为第 *i *个因素的基准值，基准值的取值为台区数据中数值的中间值。

表 3.1    光伏用户所在节点

Tab 3.1    Nodes where PV users are located

| 台区名称 | 光伏用户所在节点 |  |
| --- | --- | --- |
| 台区 1 台区 2 | 14 、68、77 14、20、26 、35、42、44、47 、52、 72 、73、75、77、78 | 68 、71、 |

图 3.5    台区 1 原始数据图

Fig 3.5    Original data map of station area 1

30

图 3.6    台区 2 原始数据图

Fig.3.6    Original data map of station area 2

对两个台区的光伏发电量、平均温度、相对湿度、供电量、售电量和线损率因素进行关联性分析，关联性分析结果如表 3.2 和表 3.3 所示。

表 3.2    台区 1 灰色关联度结果

Tab 3.2    Results of gray correlation of station area 1

| 关联度指标 | 关联度 |
| --- | --- |
| 平均温度 | 0.6948 |
| 相对湿度 | 0.6302 |
| 售电量 | 0.8460 |
| 光伏发电量 | 0.5792 |
| 供电量 | 0.8348 |
| 线损率 | 1 |

31

表 3.3    台区 2 灰色关联度结果

Table.3.3    Results of gray correlation of station area 2

| 关联度指标 | 关联度 |
| --- | --- |
| 平均温度 | 0.7132 |
| 相对湿度 | 0.6733 |
| 售电量 | 0.8123 |
| 光伏发电量 | 0.7095 |
| 供电量 | 0.7723 |
| 线损率 | 1 |

根据表 3.2 和表 3.3，可以看出：

（1）相同点是供电量和售电量的对线损率的关联度都比较大。

（2）台区 1 光伏用户少，光伏发电量较少，光伏发电量和平均温度对线损率的关联度都比较低（关联度小于 0.7）[] ，台区 2 光伏用户多，光伏发电量比较大，平均光伏发电量约占平均售电量 25%，光伏发电量和平均温度对线损率的关联度也较高（关联度大于 0.7）。

根据上述分析，光伏发电量的大小将影响光伏发电量对线损的影响程度，当光伏发电量比较大的时候，光伏发电量对线损率的关联度比较大，反之当光伏发电量比较小，光伏发电量和温度对线损率的关联度比较低。因此，在实际线损异常判别时，应首先对台区的情况进行分析，再结合关联度算法分析结果选择合适的指标进行离群点检测，寻找线损异常的数据，以此来判断台区线损是否有异常的可能。

3.3  基于时间离散度的线损异常台区判别

**3.3.1**  **时间离散度计算**

根据离群因子计算结果，可以算出离群点个数，由多次计算和数据分析，同时考虑台区线损异常比例一般较低，因此选取当离群点个数大于 10%时，则判断该台区具有发生异常的可能。进而，根据离群点所在簇的间隔时间，即可判断台区是否为线损异常台区。

时间离散度是以台区聚类后得到的离群点所在的簇为研究对象，计算这些簇内时间点的间隔时间的平均值。时间离散度越小，表示簇内的时间密集程度越高，台区在某段时间内存在线损异常的可能性越大。时间离散度越大，表示簇内的时间密集程度越低，台区在某段时间内存在线损异常的可能性越小。时间离散度公

32

式如下：

式中： *n**j* 为第*j *簇的总天数。*t**k* 为数据对应的时间。

**3.3.2  ****线损异常台区判别**

根据上述方法求出时间离散度后，但是当总天数不一致时，时间离散度的相对大小无法比较，不能对输入的总体数据做出合理判断，所以需求时间离散度的异常系数。

异常系数是对台区时间离散度的量化处理，可以用来衡量一个台区的异常情况。针对本文方法，根据实际情况和数据分析，并参考以往文献，当异常系数大于 0.5 时判定为异常台区[]。

台区线损异常系数的计算公式为：

*x* = 1 _ Σ*c**j*                                                                                        (3.9)

*t**j* max                                                                                                          (3.10)

式中：*x *为台区异常系数； *c**j*  为第 *j* 簇离群点所占总离群点的比重；*t**j* max  为*T**j*  最大值，*n *为总天数。

**3.3.3  ****线损异常台区判别的整体流程**

综上，考虑分布式光伏对台区线损的影响，从台区电气量和非电气量信息中选取对线损率影响较大的因素进行聚类分析，综合多个因素对台区线损异常进行判别。本文所提线损异常台区的判别共包含 3 个部分：关联性分析、离群点计算、离散度分析，最终对线损异常台区进行识别。完整流程如下图所示：

33

图 3.7    线损异常台区识别流程图

Fig 3.7    Line loss abnormal station identification flow chart

3.4  算例分析

为了验证本文所提方法的可行性，以图 3.4 典型台区的拓扑为基础，给与不同光伏用户，模拟不同的含分布式光伏台区，并进行不同程度的窃电处理[]，形成十个典型含分布式光伏线损异常台区，分别命名为A,B,,J ，所选的十个台区均出现不同程度的窃电现象，分别对 A-J 台区三个月的数据进行分析。应用本文方法，根据灰色关联度结果选择参与聚类的指标，进行线损异常台区判别。针对相同的算例，用文献[] 的方法（简称：方法 1：运用 K-means  算法仅对线损率聚成三类，并对线损率最大的聚类中心进行时间离散度分析，从而对台区进行判别。）

34

和仅利用线损率指标运用本文离群点检测和离散度分析方法（简称：方法 2）辨识线损异常台区，并对这三种方法的结果进行对比。

**3.4.1  ****典型台区的关联度分析**

首先从数据量测系统中获取售电量、供电量、线损率和光伏发电量信息，在气象平台查询历史天气得到平均温度和相对湿度，其次对这十个台区的数据进行处理，去除数据中的空白数据，并用 SPSS 软件中线性插值法对数据进行填补，然后对这十个台区的光伏发电量、平均温度、相对湿度、供电量、售电量和线损率因素进行灰色关联度计算，结果如下表所示：

表 3.4    十个台区灰色关联度结果

Table.3.4    Gray correlation results for ten stations

| 台区名称 | 平均温度 | 相对湿度 | 售电量 | 光伏发电量 | 供电量 | 线损率 |
| --- | --- | --- | --- | --- | --- | --- |
| A 台区 | 0.6047 | 0.5619 | 0.7736 | 0.5812 | 0.7495 | 1 |
| B 台区 | 0.7042 | 0.6835 | 0.7162 | 0.7172 | 0.7203 | 1 |
| C 台区 | 0.7167 | 0.6536 | 0.7793 | 0.7297 | 0.7789 | 1 |
| D 台区 | 0.7099 | 0.6454 | 0.8040 | 0.7439 | 0.7795 | 1 |
| E 台区 | 0.7079 | 0.6258 | 0.7739 | 0.7281 | 0.7644 | 1 |
| F 台区 | 0.7072 | 0.6308 | 0.7780 | 0.7120 | 0.7893 | 1 |
| G 台区 | 0.7145 | 0.6547 | 0.7986 | 0.7594 | 0.8047 | 1 |
| H 台区 | 0.7006 | 0.6032 | 0.7053 | 0.7276 | 0.7051 | 1 |
| I 台区 | 0.7153 | 0.6482 | 0.7208 | 0.7267 | 0.7053 | 1 |
| J 台区 | 0.7010 | 0.6492 | 0.7944 | 0.7425 | 0.7967 | 1 |

根据表 3.4 的灰色关联度结果可以得出：

1、这十个台区的售电量和供电量对线损率关联性较高，其中 A  台区的光伏发电量、相对湿度和平均温度对线损率的关联性较低， 说明 A 台区的光伏对线损率的影响比较小。

2 、B-J 台区的光伏发电量和平均温度对线损率的关联度较高，说明 B-J 台区的光伏等因素对线损率的影响比较大，因温度对光伏影响较大[] ，同时对于不含光伏的台区，温度对台区线损也有影响，所以考虑两者对台区线损影响时，为减少冗余度，选择其关联度较大的因素作为台区线损异常判断的输入。

35

因台区数量较多，所以从上述光伏关联性较强和较弱的台区中，各选择一个台区进行展示，故选取 A 台区和 D 台区进行详细叙述，图 3.8 和图3.9 为 A 台区和 D 台区的原始数据图：

图 3.8    A 台区的原始数据图

Fig 3.8    Raw data plot of station A

图 3.9    D 台区的原始数据图

Fig 3.9    Raw data map of D stations

由上述关联度结果，分别对 A 和 B-J 台区选择不同指标进行线损异常辨识。

**3.4.2** **A** **台区的线损异常辨识**

36

售电量和供电量能够衡量一个台区的用电水平，所以在确定聚类算法的输入指标时，只选择其中关联度较高的即可，因此，在 A 台区中选择线损率和售电量进行 K-means 聚类，并根据 DBI 的值决定聚类簇数为 3。

图 3.10 为 A 台区本文方法聚类的结果图，其中不同颜色代表不同类，十字架为每一类的聚类中心，离群点比例为 15.2%，所以有线损异常的可能，然后对离群点所在的簇进行时间离散度计算，得到台区的异常系数 0.6894，为异常台区。方法 1 和方法 2 是只对线损率聚类，图 3.11 为仅对线损率聚类的结果图，其中不同颜色代表不同类，十字架为每一类的聚类中心，方法 1 和方法 2 只对线损率进行时间离散度分析得出结果都为 0.5652，也能判断出为异常台区。

综上，当含分布式光伏台区的光伏发电量对线损率关联度比较低的时候，这三种方法都能辨别出线损异常台区。

图 3.10    A 台区本文方法聚类结果图

Fig 3.10    The clustering results of this paper in station A

37

图 3.11    A 台区仅线损率的聚类结果图

Fig 3.11    Clustering results of line loss rate only for station A

**3.4.3 B-J** **台区线损异常识别**

根据上述分析，对于 B-J 台区应用本文方法，选择供电量/售电量、光伏发电量和线损率进行 K-means 聚类，并进行离群点检测和时间离散度分析。同时根据方法 1 和方法 2 对这些台区进行线损异常分析，得到以下表格和 D 台区两种聚类结果图。

图 3.12    D 台区仅线损率的聚类结果图

Fig 3.12    Clustering results of line loss rate only for station D

38

图 3.13    D 台区本文方法聚类结果图

Fig 3.13    The clustering results of this paper in station D

对于 D 台区，方法 1 和方法 2 是只对线损率聚类，图3.12 为仅对线损率聚类的结果图，其中不同颜色代表不同类，十字架为每一类的聚类中心，从图中可以看出，仅对线损率进行聚类，其聚类簇内的天数间隔比较紧密，异常点难以判断，同时很难判断出异常台区。图 3.13 为 D 台区选择光伏发电量、售电量和线损率的本文方法聚类结果图，其中不同颜色代表不同类，十字架为每一类的聚类中心，离群点比例为 13.2%，所以有线损异常的可能，然后对离群点所在的簇进行时间离散度计算，得到台区的异常系数 0.5939，为异常台区。

表 3.5    线损分析表

Tab 3.5    Line loss analysis table

| 台区名称 | 台区实际状况 | 本文方法的异常系数/辨识结果 | 方法 1 的异常系数/辨识结果 | 方法 2 的异常系数/辨识结果 |
| --- | --- | --- | --- | --- |
| B 台区 | 异常 | 0.7889/异常 | 0.7778/异常 | 0.7714/异常 |
| C 台区 | 异常 | 0.7111/异常 | 0.7778/异常 | 0.5574/异常 |
| D 台区 | 异常 | 0.5939/异常 | /正常 | /正常 |
| E 台区 | 异常 | 0.7143/异常 | 0.7912/异常 | 0.7752/异常 |
| F 台区 | 异常 | 0.6667/异常 | 0.6778/异常 | 0.6703/异常 |
| G 台区 | 异常 | 0.6889/异常 | /正常 | /正常 |
| H 台区 | 异常 | 0.5667/异常 | 0.5192/异常 | 0.5383/异常 |

39

| I 台区 | 异常 | 0.4753/正常 | /正常 | 0.4296/正常 |
| --- | --- | --- | --- | --- |
| J 台区 | 异常 | 0.5333/异常 | 0.6778/异常 | 0.5946/异常 |

从线损分析表中可以看出，对于 B 、C 、E 、F 、H 和 J 台区，三种方法下的线损异常判别结果是一致的。对于 D 和G 这两个台区，本文方法均检测出线损异常，与实际情况一致，而方法 1 和方法 2 则未检测出线损异常。对于 I 台区，方法 1 未检测出线损异常，应用本文方法和方法 2，未得到线损异常的辨识结果，但可计算出异常系数分别为 0.4753 和 0.4296，说明该台区存在线损异常的可能，且由于异常系数在临界值附近，应予以引起重视。

当含分布式光伏台区的光伏发电量对线损率关联度较高的时候，本文方法比方法 1 和方法 2 准确率更高，侧面反映出对于光伏发电量对线损率影响大的分布式光伏接入的台区，只分析线损率来判定台区的异常具有一定的局限性，需要综合台区的整体情况，选取多个指标进行判定。而且随着双碳目标的提出，分布式光伏会越来越多，光伏的接入对台区线损的影响势必会越来越大，因此本文的研究具有实际意义。

3.5  本章小结

本章针对分布式光伏接入配电网带来线损的不确定波动，导致分布式光伏台区线损异常难以判别的问题，提出了含分布式光伏低压配电台区的线损异常辨识方法，使用灰色关联度算法对含分布式光伏低压配电台区的线损相关因素进行关联性分析，考虑分布式光伏对台区线损的影响程度，选择关联性高的因素进行线损异常辨识，并进行算例进行验证其有效性，得出结论如下：

（1）对分布式光伏接入台区进行灰色关联度分析，分析光伏发电量、平均温度、相对湿度、售电量和供电量对线损率的关联性，量化各因素对线损的影响，得出光伏对线损率关联性存在较强和较弱两种情况的结论。

（2）根据灰色关联度的结果选取多个指标，并通过离群点检测和时间离散度分析进行线损异常辨识，和对单一指标进行线损异常分析作对比，从结果中可以看出，本文方法对分布式光伏接入台区的线损异常辨识的准确率更高。

（3）在判别出分布式光伏台区的线损异常后，还需要结合台区潮流分布、用户信息和光伏信息，寻找线损异常的原因，对异常用户进行定位，从根本上解决台区的线损异常问题。

40

**第四章** **含分布式光伏低压配电台区异常用户识别及修复**

在辨识出含分布式光伏异常台区后，需要结合台区用户的信息，对台区异常用户进行定位。因此，先对异常台区用户历史负荷信息进行聚类分析，得出用户不同的行为周期负荷特性，从而得出聚类中心曲线以及该负荷特性下的可行域矩阵，将待测的曲线代入可行域矩阵，判断是否为异常用户；对于光伏用户，需要考虑温度对光伏的影响，将温度和光伏量测数据进行聚类分析，找出异常的时刻，最后基于聚类后的信息还原异常数据。

4.1  异常用户数据的识别

在正常的配电网量测系统中，不良数据误差具有正态分布的特性，只有 0.27%的可能性会出现量测值误差超过±3*δ* %，考虑到现实条件下其他因素的影响，在实际条件下，不良数据所采用的判别标准一般为大于±6*δ* %以上，即数据超过一定边界为不良数据，这个边界可以看作为真实数据的可行域[]。由第二章可知，如果节点的数据发生异常，即数据采集系统中该点的数据偏离真实值，其偏离程度会远远大于不良数据的偏离程度，对于光伏用户来说，该节点的光伏计量表采集的数据一般表现为比真实数据偏大，对于普通用户来说，该节点的电能表采集的数据一般表现为偏小，因此对于异常用户的节点数据会远远偏离或不同于真实的数据，异常数据也是另类的一种不良数据，而且“不良”程度更大，因此对于异常数据的辨识，可以考虑寻找真实数据的可行域，从而实现对异常用户数据的判断。

**4.1.1  ****可行域矩阵的原理**

在监控与数据采集系统中，采集表每十五分钟采集一次，一天采集 96 个时刻点的量测数据，其量测方程为：

*z *= *h*(*x*) + *v                                 *                      （4.1）

式中：z 为量测量；x 为量测系统状态量；h(x)为非线性矢量函数，v 为量测误差向量；

由上式可知，当量测数据为不良数据时，量测数据中的量测误差向量增大，相应地会导致量测误差向量的标准差和量测本身误差的增大，这将进一步导致量测向量的标准差变大。由公式可知两者变化方向一致，而且当数据为异常数据时，其误差会变得更大，其偏离真实数据的程度也会更大。若量测数据中含有异常数据时，则这些异常数据的标准差也会远远大于±6*δ* %，因此，对于真实的量测数

41

据会有一个门槛值，大于这个门槛值将被判断为异常数据。

对于一个没有异常用电行为的用户，在一段时间内，其生活规律以及用电行为相对固定，对于某个时刻，其量测数据的值也会相对固定，在一定范围之内波动。同理当同一时刻，在温度波动不大时，其光伏用户的发电功率也会在一定范围之内，对应在数据量测系统中，其量测数据也不会有很大波动。

假定某个用户一段时间内的同一时刻的采样量测数据（如某个台区某用户2022 年八月份每天上午九点的量测数据）构成样本集合，用*x *= {*x*1 , *x*2 ,  , *x**n *} 表示， *n* 为样本天数，计算出该时刻的最大值*x*max 和最小值*x*min  。对于单个测量装置的量测量在某个时间段的同一时间的量测值组成的样本集合，可以得到该时刻点的上下两个阈值，这两个阈值就是该量测装置该时刻的可行域，对于下一个时刻点的数据*x**n*+1 ，若*x**n*+1 为正常的量测数据，所以正常数据的大小介于：*x*max  和*x*min 之间，如果*x**n*+1 超过这个范围，则可认为是异常数据。

**4.1.2  ****可行域矩阵对异常数据的辨识**

根据上述分析可以得出：通过计算，能够得到量测点正常的量测区间，即该量测点该时刻的可行域，如果对量测点某段时间全天的采样时刻作上述的处理，就可以求出全天时刻量测区间，假如待测日量测数据超过所求得的区间，可以判断为异常数据。下面以一个量测点的量测数据为例，进行分析，假设有连续 *n *天的量测数据，采样间隔为 15min，所以一天的采样点为 96 个，样本数据集用下列公式表示：

式中，m 为采样间隔，这里取 96。

其中，行向量表示一天的量测数据：{*x**i*1 , *x**i* 2 ,  , *x**im *}(1 ≤ *i *≤ *n*) ，纵向量表示为同一时刻的 *n *天的采样数据：{*x*1*j* , *x*2*j* ,  , *x**nj* }(1 ≤ *j *≤ *m*) ，通过对第*j* 时刻 *n *天采样数据进行分析，求出第*j* 时刻正常采样数据的阈值区间：

*z**j*  = *z**j* max , *z**j* min                                                                                                   (4.3)

式中：*z**j* max 为第*j* 时刻的最大值；*z**j* min 为第*j* 时刻的最小值。

因此对全部采样时刻进行上述处理，能够得到辨别异常量测数据的可行域矩阵：

42

求出量测数据的可行域矩阵后，将待测日的量测数据代入可行域矩阵后，超出矩阵范围的时刻点为异常数据，在矩阵范围内，则可认为是正常量测数据。

因此，从上述分析中可以得出：从用户的历史数据中，得到用户用电行为的信息，然后分析得出该用户历史数据所处的范围，将其按照时间顺序排列，形成该用户各个时刻的可行域矩阵，将待测日的数据代入到可行域矩阵中，从而判断用户是否有异常用电行为发生。同时，由于每个量测点每个时刻的计算相互独立，互不影响，因此可以判断多个量测点的异常量测时间。

考虑到用户用电行为的周期性以及重复性，所以选用上一章的 K-means 聚类算法对同一用户的历史数据进行聚类，根据 DBI 指标进行分群，将单个用户用电行为进一步进行分类，形成各类用电行为的聚类中心曲线，以及各类的可行域矩阵，然后将待测天的数据曲线，与各类聚类中心曲线求其相关系数，根据相关系数的大小，将其分到关联度比较大的一类，与该类的可行域进行比较，判断是否有异常节点和异常时刻，在对光伏用户进行异常数据判别时，同时考虑温度对光伏发电的影响，对温度和光伏量测量数据进行聚类，形成可行域矩阵，进而判断光伏用户是否有异常的情况。

**4.1.3  ****斯皮尔曼相关系数**

斯皮尔曼相关系数能够衡量两个变量之间关系，可以用于评估两个变量的等级（顺序）相关性。它是由美国心理学家查尔斯 ·斯皮尔曼在 20 世纪初提出的，同样适用于样本数据不满足正态分布或线性关系的情况。

斯皮尔曼相关系数的计算方法是将两个变量的值都转换为排名（或者等级），然后计算它们的等级之间的相关系数。斯皮尔曼相关系数的值介于-1 和 1 之间，具体来说，对于给定的两个变量X 和Y，我们首先将它们的值按照大小进行排序，然后将每个值替换为其对应的排名。如果有多个值相同，则它们的排名是这些值的平均值。然后，我们计算两个变量的等级之间的皮尔逊相关系数，即：

(4.5)

其中，*d *表示 X 和 Y 的排名差，*n *表示样本数量。这个公式的含义是将两个变量的排名差平方求和，然后除以一个修正系数，即*n* (*n*2  -1) ，以消除样本量对相关系数的影响。

斯皮尔曼相关系数具有以下几个特点：

（1）对数据集的分布形态没有要求，可以适用于非正态分布的数据。

（2）对于等级数据，比如排名、评分等， 斯皮尔曼相关系数可以更准确地衡量相关性，相比于皮尔逊相关系数更具可靠性。

43

（3）斯皮尔曼相关系数不受异常值的影响，可以更好地反映变量之间的真实关系。

斯皮尔曼相关系数是一种简便、有效的非参数统计方法，可以用于不同类型数据的相关性分析，对于等级数据的分析更具优势。同时，斯皮尔曼相关系数受异常值影响比较小，所以选择斯皮尔曼相关系数进行相关性分析。

4.2  用户您常数据的修复

修复配电网用户异常数据并还原其真实数据，可避免不当惩罚和歧视，确保公正、公平对待每一位用户，维护社会公平。修复异常数据后，可以为对不法用户进行处罚提供准确、可靠的依据，保证惩罚的合理性和有效性。同时，由于用户的用电行为有一定的规律性，为其修复带来可行性，异常数据的修复的理论基础是：

（1）在统计学中，用户的负荷数据同时具有规律性和随机性。规律性使得用户的负荷数据可以被修复，而随机性则有助于确定修正值所处的置信区间。

（2）用户负荷和以往的负荷变化趋势有所联系，当用户负荷发生异常时，可以根据相似的变化趋势找到修复的可能。

（3）在接近时间、类似天气条件和相同日期类型的情况下，相似日的负荷曲线也会近似相同。通过应用聚类算法，可以将这些相似负荷曲线聚集到一起。

异常数据还原有很多方法，以下是其中一些常见的方法：

删除异常值：将明显超出正常范围的数值删除。基于模型的方法：建立一个预测模型，然后使用该模型对异常数据进行预测。功率平衡法：基于电力系统功率平衡原理，各个节点输入和输出功率平衡对异常数据进行还原。

本文采用聚类的方法进行异常数据的修复，将数据按照相似性分为若干类，根据待测数据所在的类别对异常点进行重构，可用于异常数据修复[]。具体方法为：根据聚类生成的聚类中心曲线，结合待修复的负荷曲线，对异常数据进行修复，由于异常行为会持续进行，当实际用电比较大，异常程度较低时，则会检测不出少量的异常数据，因此对第一个异常数据到最后一个异常时刻点这一时间段内进行修复，若该用户无异常用电行为，其由于一些原因出现不良数据，则会检测出单个异常数据， 也可以用以下方法进行修复。 设异常数据的负荷曲线为*x*new   = (*x*new ,1 , *x**new*,2  *x*new ,*m*) ，属于第k 个聚类，其聚类中心曲线为：*v**k*   = (*v**k*,1 , *v**k* ,2  *v**k* ,*m*) ，当第*j *个负荷为异常数据时，异常数据还原的公式为：

式中： *x**k* ,*j   *和 *x**k* ,*j*-1  为相应 时 刻点的 所 在簇的 历 史负荷的 均值， *x**n*,*ew*,*j *  和

44

(*x*n,ew ,*i*+1 , *x**n*,*ew* ,*i*+2 ,  ) 为还原后的负荷数据。

如果待测曲线与第 k 类聚类中心的曲线相似度很高，则可认为聚类中心的曲线的变化趋势与该用户当天的负荷曲线相似。这种方法是一种近似的修复，因为当用户该天的基础用电量确定后，通过对用户历史数据的用电规律进一步的聚类，其聚类中心曲线相当于该情况下用户真实的用电趋势，但是用户的实际用电有一定的随机性，所以还原的负荷数据与真实值有一定的差距。

由于可能有多个异常时刻，选用平均绝对百分比误差作为衡量修复数据效果的标准：

*M*                                                      (4.7)

式中：*X**t*, 为用户 *t* 时刻真实值，*X**t* 为经过修复后用户 *t* 时刻的值，*n* 为异常时刻的个数。

4.3  含分布式光伏台区异常用户识别及修复流程

本章含分布式光伏台区异常用户识别及修复主要是根据 K-means 聚类对用户历史负荷进行聚类，进一步对用户用电行为进行划分，然后根据各类的可行域对用户待测日的负荷进行线损异常分析，根据聚类中心曲线对异常数据进行修复。其流程如下所示：

1、基于用户的历史样本数据，对用户历史负荷（对光伏用户选择温度和历史光伏数据）进行 K-means 聚类，根据 DBI 指标选取聚类数目，完成对用户历史数据的聚类。

2、对于聚类后的历史数据， 求出各自的可行域矩阵，以及聚类中心曲线，将待测数据与聚类中心曲线进行相关性分析，将待测曲线划分到相关性比较的大的类别，将待测数据采集点与其可行域进行对比，判断是否有异常数据。

3、对判断出的异常数据，根据所在聚类的聚类中心曲线，结合用户该天的用电量和聚类中心的用电趋势，对异常数据进行修复。

45

图 4.1    线损异常定位及修复流程图

Fig 4.1    Flow chart for locating and restoring line loss abnormalities

4.4  算例分析

为了验证本章所提方法的可行性，对第三章以某实际配电台区为基础的台区

2 内的用户进行验证，根据该台区前一个月用户数据进行分析，对其进行 K-means聚类，根据 DBI 指标选取相应的聚类簇数，并求出相应的可行域矩阵，应用斯皮尔曼相关系数求出待测日的用户曲线与聚类中心曲线的相关性，将待测日的用户曲线与相关性最大的聚类簇的可行域进行异常检测，并对异常数据进行修复。

已知台区 2 共有 130 户用户，其中有 15 个光伏用户，采集表每十五分钟采集一次，一天采集 96 个时刻点，分别对光伏用户和普通用户进行窃电处理，并应用本章方法进行辨识和异常数据的修复。

**4.4.1  ****含分布式光伏台区用户异常行为的识别**

4.4.1.1 普通用户异常行为的识别

首先对各个用户的历史数据进行 K-means 聚类，并根据 DBI 指标选取相应的聚类数目，根据聚类结果大部分用户的聚类数目为 2 类或者 3 类，同时求出各类的可行域曲线，将各用户的待测曲线与各用户的聚类中心曲线求其相关性，将待测曲线代入相关性最大的可行域中，判断异常用户及异常时刻。

对待测日用户 1 即节点 43 的待测数据的 31-60 时刻进行相应的窃电处理[]，

46

下面是用户 1 的聚类结果图，根据 DBI 指标最终选择聚类数目为 2，左侧用户 1的聚类结果曲线图，红色曲线为聚类中心曲线，右边是相应类的可行域曲线。

时刻点

图 4.2    用户 1 的聚类结果及可行域图

Fig 4.2    Clustering results and feasible domain diagram of user 1

应用斯皮尔曼相关系数法，将待测日数据与聚类中心曲线数据进行相关性分析，其结果如下：

表 4.1    用户 1 待测数据的相关系数值表

Tab 4.1    Table of correlation coefficient values of data to be measured for user 1

|  | 聚类中心曲线 1 | 聚类中心曲线 2 |
| --- | --- | --- |
| 待测曲线相关系数 | 0.48611 | 0.77788 |

根据上表可知，待测曲线与聚类中心曲线 2 的相关系数比较大，因此将待测曲线代入到可行域 2 中，如下图所示：

47

图 4.3    用户 1 待测数据的异常判断图

Fig 4.3    Abnormality judgment diagram of user 1 data to be measured

由上图可知，紫红色为待测曲线，绿色为可行域上下界，31-60  时间点内有异常用电行为的发生，即上午七点四十五到下午十五时该用户有异常用电行为，该方法能够成功检测出用户的异常行为。

4.4.1.2  光伏用户异常行为的识别

对待测日光伏用户 2 即节点 14 的待测数据 31-68 时刻进行相应的窃电处理，对该光伏用户历史发电功率和相应时刻温度进行 K-means 聚类，下面图 4.4 为光伏用户 2 原始历史数据的图：

图 4.4    光伏用户 2 的原始数据图

Fig 4.4    Raw data plot of PV user 2

48

根据 DBI 指标选择聚类数目，其聚类数目最终选择聚为两类，然后对每一类的光伏数据分别求其可行域，其聚类结果及可行域如下图所示：左侧光伏用户 2的聚类曲线，红色曲线为聚类中心曲线，右边是相应类的可行域，上下边界用绿色曲线表示，可以看出：两个聚类中心曲线趋于平滑，但略有不同；两类可行域中最大的发电功率波动较小，为趋于平滑的曲线，最低发电功率波动略微较大，下边界的功率曲线变化不规则。

图 4.5    光伏用户 2 的聚类结果及可行域图

Fig 4.5    Clustering results and feasible domain diagram for PV user 2

用斯皮尔曼相关系数法，将待测日数据与聚类中心曲线数据进行相关性分析，其相关性分析的结果如下：

表 4.2    光伏用户 2 待测数据的相关系数值表

Tab 4.2    Table of correlation coefficient values for PV user 2 data to be measured

|  | 聚类中心曲线 1 | 聚类中心曲线 2 |
| --- | --- | --- |
| 待测曲线相关系数 | 0.94359 | 0.83451 |

根据上表可知，待测曲线与聚类中心曲线 1 的相关系数比较大，因此将待测曲线代入到可行域 1 中，如下图所示：

49

图 4.6    光伏用户 2 待测数据的异常判断图

Fig 4.6    Abnormal judgment chart of PV user 2 data to be measured

由上图可知，紫红色为待测曲线，绿色为可行域上下界，33-68  时间点内有异常用电行为的发生，即上午八点十五到下午十七时该用户有异常用电行为，该方法对于光伏用户能够检测出 95%的异常时刻。

**4.4.2  ****含分布式光伏台区异常数据的修复**

4.4.2.1 普通用户异常数据的修复

由图 4.3 能够得出：30-60 时刻点待测曲线超出可行域的下边界，这一时间段内有异常用电行为的发生，即上午七点半到下午十五时该用户有异常用电行为，因此对该时间段进行异常数据修复，其修复图如下：

50

图 4.7    用户 1 修复后的功率曲线图

Fig 4.7    Power curve after user 1 repair

对超出可行域的时间点进行异常值的修复，其中黑色曲线为修复后的用户负荷曲线图，其平均绝对百分比误差为 5.3%。

4.4.2.1 光伏用户异常数据的修复

由图 4.6 可以看出：33-68 时刻点待测曲线超出可行域的上边界，这一段时间有异常用电行为的发生，即上午八点十五到下午十七时该用户有异常用电行为，因此对该时间段进行异常数据修复，其修复图如下：

图 4.8    光伏用户 2 修复后光伏功率曲线图

Fig 4.8    Photovoltaic user 2 PV power curve after restoration

51

对超出可行域的时间点进行异常值的修复，其中黑色曲线为修复后的光伏用户发电功率曲线图，修复后的值只是对异常值的近似的还原，与真实值有一定的差距，其平均绝对百分比误差为6.5%。

4.5  本章小结

本章对于含分布式光伏台区的异常用户进行辨识，首先根据 K-means 算法对异常台区用户的历史负荷信息进行聚类，对于光伏用户，需要考虑温度对光伏的影响，将温度和光伏量测数据进行聚类，并根据 DBI 指标得出用户不同行为周期的负荷特性，从而得出每类的聚类中心曲线以及该负荷特性下的可行域矩阵。然后根据斯皮尔曼相关系数，求出待测曲线与各个聚类中心曲线的相关性，将待测曲线划分到相关性较大的类别，代入其可行域中，找出异常时刻，最后，根据所在聚类簇的聚类中心曲线，结合用户待测日的用电量和聚类中心的趋势，对异常数据进行修复，同时由于本章方法中各个用户以及时刻点的检测是独立进行的，可以完成对多个用户异常行为的检测。根据算例进行分析，验证了本章方法可行性及有效性，能够辨识出光伏用户和普通用户的异常时刻，并进行有效的修复异常数据。

52

**第五章** **结论及展望**

5.1  本文结论

随着分布式光伏规模化接入配电网，改变了传统配电网单向流动的基本格局，加剧了网架结构的复杂性，同时给线损异常识别带来困难，本文从台区和用户两个方面去识别含分布式光伏低压配电网的异常线损，首先对含分布式光伏的台区进行识别，然后基于异常台区的识别结果，识别台区中的异常用户，并找出异常时刻并进行修复异常数据。基于此，本文研究了含分布式光伏台区的线损异常辨识和用户异常的辨识及修复，得到研究结论如下所示：

（1）针对分布式光伏台区的线损异常的影响因素分析，本文分析了分布式光伏接入对台区线损的影响，得出分布式光伏的接入会对台区线损有不定影响的结论，然后使用灰色关联度算法分析量化分布式光伏台区线损的影响因素，寻找影响分布式光伏台区线损较大的因素，为分析分布式光伏台区异常线损做准备。

（2）本文根据含分布式光伏台区线损灰色关联度的分析结果，同时考虑分布式光伏对台区线损的影响程度，选择合适的指标对台区进行异常线损分析，并通过离群点检测和时间离散度分析进行线损异常辨识，和对单一指标进行线损异常分析作对比，从结果中可以看出，本文方法对分布式光伏接入台区的线损异常辨识准确率更高。

（3）对于含分布式光伏台区的异常用户辨识，依照分布式光伏台区不同的用户选择不同的因素进行聚类分析，对于普通用户的历史负荷数据进行聚类，对于光伏用户，需要考虑温度对光伏的影响，将温度和光伏量测数据进行聚类分析，根据 DBI 指标选取聚类数目，形成用户不同用电行为的可行域矩阵。

（4）根据斯皮尔曼相关系数，求出待测曲线与各个聚类中心曲线的相关性大小，将待测曲线划分到相关性比较的大的类别，与其可行域进行对比，判断是否有异常数据，并找出异常时刻，最后，根据所在聚类簇的聚类中心曲线，结合用户待测日的用电量和聚类中心的趋势，对异常数据进行修复，为检测含分布式光伏台区多个异常用户提供可行方法。

5.2  未来展望

本文主要研究了含分布式光伏台区的线损异常，对含分布式光伏台区的线损异常进行辨识，对台区内用户异常行为进行辨识以及异常数据的修复，但是由于时间精力有限，本文存在以下几个方面的不足，有待进一步展开研究：

（1）本文针对分布式光伏台区的线损异常的影响因素分析，分析了分布式光伏接入对台区线损的影响，考虑了光伏对台区线损的影响，但是可以进一步扩大

53

影响因素的选取，采纳更多的指标进行分析，以得到更为准确的线损分析指标。

（2）本文关于用户异常行为的定位是根据历史数据所得，虽然该方法准确率较高，异常时刻及不同用户的异常行为检测相互独立，但是实时性方面不足，不能完成对台区的实时监控，实现实时的异常线损定位。

（3）在检测出异常用户和异常时刻，并对异常时刻的数据进行修复后，可以考虑进行线路老化的辨识，根据台区拓扑情况，结合潮流分布，计算该时刻下线路的参数，与线路的理论值作对比，检查台区内是否有线路老化情况，完成对含分布式光伏台区线损异常的检测。

54

**参考文献**

[1]    Su C, Lee W, Wen C. Electricity theft detection in low voltage networks with smart meters  using  state  estimation[C].  2016  IEEE  International  Conference  on  Industrial Technology (ICIT), Taiwan, China, 2016: 493-498.

[2]   Ren F.R., Tian Z., Liu J.J, Shen Y.T. Analysis of CO2 emission reduction contribution and   efficiency   of   China’s    solar   photovoltaic    industry:   Based   on    Input-output perspective[J]. Energy, 2020, 199: 117493.

[3]   任惠，孙辰军，陈静，米增强，卢锦铃，周家林．分布式光伏配网补贴方法的长期效果分析[J] ．太阳能学报，2019 ，40(07) ：1881- 1889．

[4]   Jia X, Du H, Zou H, He G. Assessing the effectiveness of China's net-metering subsidies for household distributed photovoltaic systems[J]. Journal of Cleaner Production, 2020, 262: 121161.

[5]   潘薇．三相负荷不平衡下低压配电网的相序优化与能效评估[D] ．合肥工业大学， 2021．

[6]   廖学琦，郑大方．城乡电网线损计算分析与管理[M] ．中国电力出版社，2011．

[7]    谷天一．光伏出力的非参数建模及含光伏配电网电压控制策略[D]．燕山大学，2020．

[8]    马喆非，肖勇，梁飞令，赵云，蔡梓文．低压配电网线损异常智能识别方法[J] ．自动化技术与应用，2021 ，40(8) ：11- 15 ，22．

[9]   李新家，孔月萍，邹云峰，邓素兰．配电台区在线线损分级管理和智能异常分析设计[J] ．电力需求侧管理，2016 ，18(2) ：46-48 ，53．

[10] 彭生江，陆军，张中丹，白望望，黄易君成，董忠涛．光伏接入对电网的影响研究[J] ．电力系统保护与控制，2021 ，49(5) ：157-164．

[11] 刘科研，贾东梨，王薇嘉，耿光飞，魏琛豪．考虑分布式光伏电源接入模式的低压配电网不平衡线损计算方法[J] ．电力建设，2021 ，42(10) ：129- 138．

[12] 王世君，夏革非，陈广宇，李磐旎，吴乃月．一种考虑线损最优的配电网新能源聚类规划方法[J] ．电网与清洁能源，2021 ，37(2) ：132- 138．

[13] Xiao F., Ai Q. Electricity theft detection in smart grid using random matrix theory[J]. IET Generation Transmission & Distribution, 2017, 12(2): 371-378.

[14] 朱天怡，艾芊，贺兴，皇甫奋宇．基于数据驱动的用电行为分析方法及应用综述[J]．电网技术，2020 ，44(09) ：3497-3507．

[15] Kong  X.,  Zhang  X.,  Lu  N.,  Ma  Y.,  Li  Y.  Online  smart  meter  measurement  error estimation based on EKF and LMRLS method[J]. IEEE transactions on smart grid, 2021,

55

12(5): 4269-4279.

[16] Carquex C , Rosenberg C . Multi-timescale Electricity Theft Detection and Localization in Distribution Systems Based on State Estimation and PMU Measurements[C]. in 9th ACM International Conference on Future Energy Systems, 2018: 282-290.

[17] Hu W., Guo Q., Wang W., Wang W.H., Song S.H. Loss reduction strategy and evaluation system based on reasonable line loss interval of transformer area[J]. Applied Energy, 2022, 306.

[18] 邹时容，陆慧，洪梓铭，黄杰栋，陈琳韬，廖志伟．基于动态时间序列电压相关性分析的低压配电网拓扑校核[J] ．广东电力，2020 ，33(5) ：52-59．

[19] 唐冬来，刘友波，熊智临，马铁封，苏童．基于时空关联矩阵的配电台区反窃电预警方法[J] ．电力系统自动化，2020 ，44(19) ：168- 176．

[20] 葛得辉，华定忠，王齐，黄莉，付峰，李颉．基于虚拟回路阻抗的低压台区异常工况分析方法[J] ．电力系统自动化，2022 ，46(13) ：104- 111．

[21]  陈洪涛，蔡慧，李熊，王颖，郑恩辉．基于 k-means 聚类算法的低压台区线损异常辨别方法[J] ．南方电网技术，2019 ，13(2) ：2-6．

[22]  陈启鑫，郑可迪，康重庆，皇甫奋宇．异常用电的检测方法：评述与展望[J] ．电力系统自动化，2018 ，42(17) ：189- 199．

[23] Zheng Z., Yang Y., Niu X., Dai H.N., Zhou Y. Wide and deep convolutional neural networks for electricity-theft detection to secure smart grids[J]. IEEE Transactions on Industrial Informatics, 2018, 14(4): 1606- 1615.

[24] 许刚，谈元鹏，戴腾辉．稀疏随机森林下的用电侧异常行为模式检测[J]．电网技术， 2017 ，41(06) ：1964- 1973．

[25] 沈海涛，秦靖雅，陈浩，范蓉，庄才杰．电力用户用电数据的异常数据审查和分类[J] ．电力与能源，2016 ，37(01) ：17-22．

[26] 邹念，张颖，苏盛，魏梅芳，刘康，李彬．基于小时尺度周期特征 LSTM-Transformer的用户窃电识别方法[J/OL] ．电网技术：1- 11．

[27] 万磊，陈成，黄文杰，卢涛，刘威．基于 BRB 和 LSTM 网络的电力大数据用电异常检测方法[J] ．电力建设，2021 ，42(08) ：38-45．

[28] Gao  H.X.,  Kuenzel  S.,  Zhang  X.Y.  A  hybrid  ConvLSTM-Based  anomaly  detection approach for combating energy theft[J]. in IEEE Transactions on Instrumentation and Measurement, 2022, 71: 1- 10.

[29] 孙毅，李世豪，崔灿，李彬，陈宋宋，崔高颖．基于高斯核函数改进的电力用户用电数据离群点检测方法[J] ．电网技术，2018 ，42(5) ：1595- 1606．

[30] 程超，张汉敬，景志敏，陈明，矫磊，杨立新．基于离群点算法和用电信息采集系

56

统的反窃电研究[J] ．电力系统保护与控制，2015 ，43(17) ：69-74．

[31] 徐迪，陆煜锌，肖勇，赵云，蔡梓文，丁李．基于孤立森林算法的配电网线损异常判定[J] ．电力系统保护与控制，2021 ，49(16) ：12- 18．

[32] 庄池杰，张斌，胡军，李秋硕，曾嵘．基于无监督学习的电力用户异常用电模式检测[J] ．中国电机工程学报，2016 ，36(02) ：379-387．

[33] 谢云云，袁晓冬，孙正洋，史明明，殷明慧，皱云．基于光伏模拟器的虚增电量特性分析与检测方法[J] ．电网技术，2016 ，40(06) ：1703- 1708．

[34] 薛阳，杨艺宁，廖文龙，杨德昌．基于非线性独立成分估计的分布式光伏窃电数据增强方法[J] ．电力系统自动化，2022 ，46(02) ：171- 179．

[35] 李洁．配电网线损产生原因及计算方法分析[J]．电力设备管理，2020，48(09)：71-72．

[36] 卢健强，兰月，郭金刚，王达，李斯特．基于层次分析法的配电网线损全周期精益化管理[J] ．东北电力技术，2023 ，44(02) ：14- 19．

[37] 林浩源．县区配电网线损分析及降损措施研究[D] ．广东工业大学，2019．

[38] 冯小峰，姚诚智，杨俊华．基于 Stacking 集成学习的窃电检测研究[J/OL] ．电测与仪表：1-12．.

[39] 金晟，苏盛，薛阳，杨艺宁，刘厦，曹一家．数据驱动窃电检测方法综述与低误报率研究展望[J] ．电力系统自动化，2022 ，46(01) ：3- 14．

[40] Wang D., Qi T., Liu Y., Wang Y., Du H. A method for evaluating both shading and power generation effects of rooftop solar PV panels for different climate zones of China[J]. Solar Energy, 2020, 205: 432-445.

[41] 汝绪丽．一种含分布式电源的配电网线损计算方法[D] ．济南大学，2019．

[42] 覃华勤，梁叶，钱奇，郭思佳，马先芹，郭崇慧．基于典型窃电用户相似性检索的窃电行为检测方法[J] ．电力系统自动化，2022 ，46(6) ：58-65．

[43] 于腾凯，董靓媛，杜晓东，柳永超．考虑机会约束的配电网光伏并网容量分布鲁棒优化方法[J] ．电力系统保护与控制，2021 ，49(10) ：43-50．

[44] 李景歌，荣娜，陈庆超．基于生成对抗网络的分布式光伏窃电数据增强方法[J] ．电力科学与技术学报，2022 ，37(05) ：181- 190．

[45] 张义涛，王泽忠，刘丽平，邓春宇，孙云超，王新迎，等．基于灰色关联分析和改进神经网络的 10kV 配电网线损预测[J] ．电网技术，2019 ，43(4) ：1404- 1410．

[46]  陈旺虎，田真，张礼智，梁小燕，高雅琼．基于插值的高维稀疏数据离群点检测方法[J] ．计算机工程与科学，2020 ，42(6) ：966-972．

[47] 孙睿哲，高丙团，胡正阳，陈宁．集群光伏电站一次调频参数经济优化设计方法[J]．太阳能学报，2022 ，43(04) ：204-212．

[48] 赵源上，林伟芳．基于皮尔逊相关系数融合密度峰值和熵权法的典型新能源出力场

57

景研究[J/OL]．中国电力：1-10．.

0856. 006.html

[49] 黄子蒙，余娟，向明旭，张江南，李文沅．基于改进动态时间弯曲的 PMU 频率异常检测及类型识别[J] ．电力系统自动化，2022 ，46(24) ：104- 112．

[50] 郑若楠，李国杰，韩蓓，汪可友，彭道刚．基于加权扩展日特征矩阵的分布式光伏发电日前功率预测[J] ．电力自动化设备，2022 ，42(02) ：99- 105．

[51] 徐焕增，孔政敏，王帅，苏志华．基于动态线损及 FMRLS 算法的智能电表误差在线评估模型[J] ．中国电机工程学报，2021 ，41(24) ：8349-8358．

[52] 余鹤，夏水斌，魏伟，孙秉宇，董重重，鄢烈奇．改进灰色关联分析在台区智能识别中的应用研究[J] ．电子测量技术，2019 ，42(08) ：32-35．

[53]  毕贵红，赵鑫，陈臣鹏，陈仕龙，李璐，谢旭，等．基于多通道输入和 PCNN-BiLSTM的光伏发电功率超短期预测[J] ．电网技术，2022 ，46(9) ：3463-3476．

[54] 孔祥玉，胡启安，董旭柱，曾意，吴争荣．引入改进模糊 C  均值聚类的负荷数据辨识及修复方法[J] ．电力系统自动化，2017 ，41(09) ：90-95．

[55] 徐先峰，赵依，刘状壮，李陇杰，卢勇．用于短期电力负荷预测的日负荷特性分类及特征集重构策略[J] ．电网技术，2022 ，46(04) ：1548- 1556．

58