专题研究与综述 

DOI：10.19557/j.cnki.1001-9944.2025.01.005 

## 考虑分布式光伏逆变器的低压配电台区过电压自动化治理 

## 刘 阳[1] ， 宗 瑾[2] ， 陈 璨[3] ， 李德宇[1] （1. 国网冀北电力有限公司承德供电公司 ， 承德 067000；2. 国网冀北电力有限公司 ， 北京 100054；3. 国网冀北电力 有限公司电力科学研究院 ， 北京 100045） 

摘要 ： 为满足低压配电台区各条线路存在差异性过电压时的控制需求 ， 提出了考虑分布式 光伏逆变器的低压配电台区过电压自动化治理方法 。 该方法控制性能良好 ， 可有效完成低 压配电台区过电压控制 ， 提升台区电压稳定性 。 测试结果显示 ， 电压控制偏差低于 1.45%， 台 区网损电量结果均在 15 kW/h 以内 ， 过电压自动化治理效果良好 。 关键词 ： 分布式光伏逆变器 ； 低压配电台区 ； 过电压治理 ； 调控需求 ； 协调控制优化 中图分类号 ：TM76 文献标识码 ：A 文章编号 ：1001-9944（2025）01-0023-05 

## Consider the Automatic Control of Overvoltage in the Low-voltage Distribution Station Area of Distributed Photovoltaic Inverters 

LIU Yang[1] ，ZONG Jin[2] ，CHEN Can[3] ，LI Deyu[1] 

> （1.Chengde Power Supply Company，State Grid Jibei Electric Power Co.，Ltd.，Chengde 067000，China；2.State Grid Jibei Electric Power Co.，Ltd.，Beijing 100054，China；3.Electric Power Research Institute，State Grid Jibei Electric Power Co.，Ltd.，Beijing 100045，China） 

Abstract：In order to meet the control requirements of different overvoltages of various lines in low-voltage distribution area，an automatic control method of overvoltage in low-voltage distribution area considering distributed photovoltaic inverter is proposed. This method has good control performance，can effectively control the overvoltage of the low-voltage distribution area，and improve the voltage stability of the distribution area. The voltage control deviation is less than 1.45%，the power loss results of the station network are within 15 kW/h，and the automatic control effect of overvoltage is good. 

Key words：distributed photovoltaic inverter；low voltage distribution station area；overvoltage control；demand regulation；coordinated control optimization 

低压配电台区指的是电力系统中低压变压器的 供电区域 ， 其是电力经济运行管理中的通用名称[[1]] 。 当下 ， 光伏大量并网 ， 导致电网运行结构的复杂程 度提升 ， 并且光伏发电会受到光照和使用环境的影 响[[2]] ， 存在较大的随机性和波动性 ， 使用电高峰时段 和强光照时段发生不匹配现象 ， 导致电压升高[[3]] ， 显 著高于正常工作电压 ， 形成过电压风险 ， 影响配电 

台区的稳定运行 ， 导致光伏的弃光量较大 、 台区发 生网损等 。 因此 ， 为保证低压配电台区的稳定运行 ， 需对过电压风险进行有效治理[[4]] 。 分布式光伏逆变 器是一种光伏阵列系统平衡设备 ， 其能够与交流供 电设备配合使用 ， 并且能够配合光伏阵列 ， 实现孤 岛效应保护 。 在正常情况下 ， 光伏逆变器输出的有 功功率均小于其额定功率 ， 表示其具有输出一定无 

收稿日期 ：2024-07-23； 修订日期 ：2024-11-28 

基金项目 ： 国网冀北电力有限公司科技项目 （520106220005） 

作者简介 ： 刘阳 （1977—）， 女 ， 本科 ， 高级工程师 ， 研究方向为电力系统及其自动化 、 配电网运维检修等 。 

> 自动化与仪表 2025,40(1) 

23 

## 专题研究与综述 

功功率的剩余能力 ， 光伏逆变器依据该能力可参与 电压控制 。 基于此 ， 本文研究考虑分布式光伏逆变 器的过电压控制方法 ， 通过逆变器实现低压配电台 区过电压自动化治理 。 

## 1 低压配电台区过电压自动化治理方法的 具体设计 

- 1.1 分布式光伏逆变器的有功和无功调节特性 

光伏发电是由多个部分组成 ， 包括光伏阵列 、 DC/DC 变换器 、DC/AC 逆变器等部分 ， 光伏发电并 网结构如图 1 所示 。 

**==> picture [160 x 61] intentionally omitted <==**

**----- Start of picture text -----**<br>
交流电网 DC/AC DC/DC 光伏<br>逆 变<br>发<br>变 换 电<br>器 器<br>**----- End of picture text -----**<br>


## 图 1 光伏发电并网结构 

## Fig.1 Grid connected structure of photovoltaic power generation 

- 1.2 分布式光伏逆变器 -OLTC 的过电压协调控制 策略 

在进行过电压控制前 ， 如何选择分布式光伏逆 变器或者 OLTC 作为控制设备 ， 需计算低压配电台 区无功功率充裕性 δOV， 依据计算结果对台区无功功 率的可调容量进行判断 ， 选择过电压控制设备 。 低压 配电台区发生过电压时 ， 无功功率的充裕度计算公 式为[[5]] 

**==> picture [200 x 32] intentionally omitted <==**

式中 ：UPV，max 和 UPV，th 为线路中光伏节点电压 ， 前者 为最大值 ， 后者为电压越上限参考值 ； ∑ j∈｛PV｝[R][i][，][j][，][U-Q][ 为] 无功功率的灵敏度总和 ；i 和 j 表示输电线路节点 。 

若式 （1） 的计算结果 <1， 表示此时低压配电台 区中无功功率的可调容量充裕 ； 若结果 >1， 表示此 时低压配电台区中无功功率的可调容量不充裕 。 

依据分布式光伏逆变器对于低压配电台区过 电压的控制优势 ， 结合变压器自身存在的 OLTC 的 能力以及 δOV 的计算结果 ， 本文提出考虑分布式光 伏逆变器 -OLTC 的低压配电台区过电压控制策略 ， 具体如下 ： 

（1） 分布式光伏逆变器单独控制 ： 如果该逆变 

器的可控无功功率的可调容量满足过电压调控任 务 ， 则就地控制计算公式为 

**==> picture [208 x 132] intentionally omitted <==**

′ 式中 ：Qi，t 为在 t 时刻输出的无功功率 ， 其属于光伏 逆变器 ， 且位于输电线路节点 i 上 ；Ui，t 为输电线路 max min 电压 ；Qi 和 Qi 分别为逆变器无功功率可调控量 上 、 下限 ；Ucr ，1+ 和 Ucr ，1- 分别为无功功率控制启动时 控制阈值参数的上 、 下限 ；Ucr ，2+ 和 Ucr ，2- 分别为分布 式光伏逆变器按照最大无功功率调控量对过电压 进行调控时电压的上 、 下限 。 如果输电线路节点电 压超过 Ucr，1+， 分布式光伏逆变器吸收台区的无功功 率 ， 避免电压继续升高 ； 如果输电线路节点电压小 于 Ucr，1-， 分布式光伏逆变器将无功功率注入输电线 路中 ， 提供电压支撑 ， 以此控制电压继续下降 ； 如果 电压位于 Ucr ，1+ 和 Ucr ，1- 之间 ， 则分布式光伏逆变器 不执行无功功率控制[[6]] 。 

（2）OLTC- 分布式光伏逆变器协调控制 ： 如果分 布式光伏逆变器的可调无功功率容量 ， 不满足输电 线路过电压调控任务 ， 则需将其和 OLTC 结合进行 过电压协调控制 。 如果各条输电线路电压越限状态 一致 ， 则先通过 OLTC 对越限电压进行调节 ， 使其位 于分布式光伏逆变器可调控的电压范围内 ， 该调节 公式为 

**==> picture [213 x 47] intentionally omitted <==**

式中 ：Ft 为控制函数 ；Tt 为 OLTC 的分接头档位 ； Uoltc，n+ 和 Uoltc，m+ 为上换挡时边界电压参数值 ， 前者对 应 OLTC 向上换挡时的最低档位 ， 后者对应最高档 位 ；Uoltc，m- 和 Uoltc，n- 为下换挡时边界电压参数值 ， 前者 对应 OLTC 向下换挡最低档位 ， 后者对应最高档位 ； Ut，max 和 Ut，min 为全部输电线路节点中的最大和最小 电压值 。 

24 

Automation ＆Instrumentation 2025,40(1) 

专题研究与综述 

在式 （3） 的基础上再进行就地控制 ， 其控制公 式为 

**==> picture [160 x 33] intentionally omitted <==**

′ 式中 ：Ft+Δt 为 t+Δt 时刻的控制函数 ；Qi，t+Δt 为 t+Δt 时 刻下光伏逆变器输出的无功功率 。 

（3） 分布式光伏逆变器 -OLTC 协调控制 ： 如果各 条输电线路电压越限状态存在差异 ， 先通过分布式 光伏逆变器进行就地控制 ， 其公式为 

**==> picture [132 x 16] intentionally omitted <==**

通过式 （5） 对输电线路进行控制后 ， 能够降低 各条输电线路节点之间的电压调控需求差异 ， 在此 基础上 ， 统计低压配电台区的整体电压越上限 、 越 下限的总量结果 ， 依据该统计结果确定 OLTC 的协 调控制动作方向和档位 ， 其中 ， 方向的确定依据最 大越限总量完成 ， 档位由发生电压越限严重程度最 大的节点电压完成 ， 其计算公式为 

**==> picture [232 x 88] intentionally omitted <==**

**==> picture [17 x 10] intentionally omitted <==**

式中 ：O 和 D 为节点集合 ， 前者对应低电压配电台 区中所有上越限电压的节点 ， 后者对应下越限节 点 ；ΔUi 和 ΔUj 分别为电压越上限值和电压越下限 值 ， 前者对应输电线路节点 i， 后者对应输电线路节 点 j；φ（·） 为 OLTC 的控制函数 。 

1.3 低压配电台区过电压控制优化 

分布式光伏逆变器在进行低压配电台区过电 压控制时[[7]] ， 能够依据不同的过电压情况进行控制 。 在控制过程中 ， 能够将电压调控至设定的电压限 值 ； 并且可依据剩余容量进一步对电压进行调控[[8]] ， 使其接近额定电压 。 为提升低压配电台区过电压控 制效果 ， 本文对分布式光伏逆变器的过电压控制进 行优化 ， 在保证上述控制的基础上 ， 尽可能降低逆 变器的无功输出 ， 避免无功功率的浪费 。 基于此 ， 构 建分布式光伏逆变器优化协调控制目标函数 ： 

**==> picture [179 x 66] intentionally omitted <==**

式中 ： f 1 和 f 2 分别为 2 个目标函数 ， 前者为分布式 光伏逆变器输出的无功功率总和最小 ， 后者为光伏 节点电压极大程度接近台区额定电压 ；UPV 和 UN 为 ′ 电压值 ， 前者对应 PV 节点 ， 后者对应台区额定 ；Umax ′ 和 Umin 为台区允许电压最大值和最小值 。 

**==> picture [63 x 30] intentionally omitted <==**

**==> picture [193 x 38] intentionally omitted <==**

式中 ：Pi 和 Qi 为功率 ， 前者为有功 ， 后者为无功 ；Ui 和 Uj 为 i 和 j 的电压 ；Gij、Bij、θij 分别为 i 和 j 之间的电 导 、 电纳以及电压相差角 ；H 为与节点 i 相连接的线 路节点 。 

**==> picture [147 x 14] intentionally omitted <==**

**==> picture [179 x 17] intentionally omitted <==**

式中 ：Si 和 Pi 分别为逆变器额定容量和输出的有功 功率 。 

**==> picture [105 x 14] intentionally omitted <==**

**==> picture [147 x 16] intentionally omitted <==**

2 个目标函数在计算时 ， 为提升计算效率 ， 采用 加权法进行简化处理 ， 简化后目标函数为 

**==> picture [153 x 11] intentionally omitted <==**

式中 ：ω1 和 ω2 分别为 2 个目标函数的加权系数 ， 两 者之和等于 1。 

确定目标函数和约束条件后 ， 采用改进的粒子 算法求解式 （11）， 获取分布式逆变器的控制优化结 果 ， 并将优化后的控制结果发送给各个分布式光伏 逆变器 ， 完成低压配电台区过电压的协调控制 。 

## 2 测试分析 

为验证本文方法对于低压配电台区过电压自 动化治理效果 ， 以某低压配电台区作为测试对象 ， 

> 自动化与仪表 2025,40(1) 

25 

## 专题研究与综述 

进行相关测试 ， 该台区结构如图 2 所示 ， 台区相关 参数如表 1 所示 。 

**==> picture [195 x 144] intentionally omitted <==**

**----- Start of picture text -----**<br>
节点 1 节点 7<br>输电线路节点<br>节点 2 节点 8 节点 9<br>台区 节点 11<br>220 V<br>节点 3 节点 10<br>节点 4 节点 12<br>节点 5 节点 15<br>节点 6 节点 13 节点 14<br>**----- End of picture text -----**<br>


> 图 2 低压配电台区结构 Fig.2 Structure of low-voltage distribution station area 

## 表 1 低压配电台区相关参数 

Tab.1 Relevant parameters of low-voltage distribution station area 

**==> picture [232 x 53] intentionally omitted <==**

**----- Start of picture text -----**<br>
参数名称 取值 参数名称 取值<br>电压等级 /V 220 电压上限 /V 230<br>线路电阻 /（Ω·km [-1] ） 0.50 电压下限 /V 210<br>线路电感 /H 0.315 逆变器额定容量 /（MW） 3<br>**----- End of picture text -----**<br>


为验证本文方法对于低压配电台区过电压自 动化治理效果 ， 采用电压不稳定严重程度 VSI 作为 评价指标 ， 衡量本文方法的过电压治理性能 ， 该指 标的计算公式为 

**==> picture [174 x 28] intentionally omitted <==**

式中 ：N 为线路数量 ；T 和 Tc 为故障发生时刻和故 障清除时刻 ；VDIi，t 为电压偏移指标 。 

依据式 （12） 计算本文方法在不同过电压节点 数量下 ， 本文方法应用后 ， 低压配电台区的指标结 果 ， 如表 2 所示 。 

> 分析表 2 测试结果可知 ， 台区内发生过电压节 点数量不同时 ， 通过本文方法进行控制后 ， 台区内 电压的指标结果均低于要求标准 ， 说明本文方法应 用性能良好 ， 能够有效控制台区过电压情况 ， 使电 压波动满足台区的运行标准 。 

为验证本文方法对于低压配电台区过电压的 控制效果 ， 获取本文方法应用后 ， 在输电线路过电 压控制需求一致和存在差异 2 种情况下 ， 低压配电 台区过电压的控制结果 ， 如表 3 所示 。 分析表 3 测 

> 表 2 电压不稳定严重程度测试结果 Tab.2 Test results of voltage instability severity 

|运行时长/h|VSI/%|
|---|---|
||节点数量5<br>节点数量10<br>节点数量15|
|2<br>4<br>6<br>8<br>10<br>12<br>14<br>16<br>18<br>20|0.44<br>0.64<br>0.80<br>0.58<br>0.70<br>0.82<br>0.30<br>0.42<br>0.58<br>0.68<br>0.70<br>0.84<br>0.38<br>0.40<br>0.59<br>0.64<br>0.76<br>0.84<br>0.30<br>0.58<br>0.78<br>0.64<br>0.76<br>0.82<br>0.40<br>0.60<br>0.96<br>0.42<br>0.68<br>0.90|



试结果可知 ， 当台区发生不同电压越限比例时 ， 本文 方法应用后 ， 能够有效完成输电线路过电压控制需 求一致和存在差异 2 种情况下的过电压控制 ， 并且 控制后的电压结果均在允许的电压上 、 下限范围内 ， 满足电压控制需求 。 因此 ， 本文方法的过电压控制 效果良好 ， 可有效完成低压配电台区过电压控制 。 

## 表 3 低压配电台区过电压的控制结果 

Tab.3 Control results of overvoltage in low-voltage distribution station area 

**==> picture [215 x 25] intentionally omitted <==**

**----- Start of picture text -----**<br>
过电压控制结果 /V<br>电压越限比例 /%<br>电压控制需求一致 电压控制需求差异<br>**----- End of picture text -----**<br>


|电压越限比例/%<br>|电压控制需求一致<br>|电压控制需求差异<br>|
|---|---|---|
|2|222.20|220.00|
|4|220.00|221.00|
|6<br>8<br>10|228.10<br>222.00<br>225.00|224.60<br>225.50<br>227.00|
|12|220.00|230.00|
|14<br>16<br>18|228.60<br>227.40<br>221.00|222.00<br>220.00<br>224.20|
|20|224.10|223.00|



为验证本文方法的对于过电压自动化治理性 能 ， 设置 3 种工况 ， 分别是正常运行工况 、 负荷运行 工况以及重载运行工况 ， 具体情况如表 4 所示 。 

> 表 4 过电压自动化治理下工况设置 

Tab.4 Working condition settings under automatic overvoltage control 

**==> picture [232 x 34] intentionally omitted <==**

**----- Start of picture text -----**<br>
过电压治理方法<br>工况类型 工况描述<br>应用效果<br>正常 系统电压稳定 ， 各节点电压偏差小 ， 治理方法有效 ， 电<br>**----- End of picture text -----**<br>


|正常<br>|系统电压稳定，各节点电压偏差小，<br>|治理方法有效，电<br>|
|---|---|---|
|运行工况|整体运行平稳，无需额外干预|压控制精确|
|负荷|系统负荷增加，电压保持稳定，部分|表现良好，能有效应|
|运行工况<br>重载<br>运行工况|节点电压略有上升，仍在安全范围内<br>系统负荷达到高峰，电压波动增大，<br>部分节点电压显著上升，接近或超<br>过安全阈值|对负荷变化<br>在重载下表现一般，<br>加强电压控制能力|



26 

Automation ＆Instrumentation 2025,40(1) 

专题研究与综述 

测试本文方法应用后 ， 在正常运行工况 、 负荷 运行工况以及重载运行工况下 ， 台区内不同节点电 压的控制偏差结果 ， 如表 5 所示 。 由于篇幅限制 ， 结 果仅随机呈现 10 个节点的测试结果 。 分析表 5 测 试结果可知 ， 在 3 种运行工况下 ， 本文方法应用后 ， 各个节点的过电压控制偏差均低于允许的偏差结 果 ， 其中最高过电压控制偏差为 1.45%， 是由于本文 方法在进行过电压控制过程中 ， 结合分布式光伏逆 变器和 OLTC 协同完成 ， 以此 ， 可实现台区中多条线 路节点的过电压控制 ， 并保证控制结果的可靠性 。 

## 表 5 台区内不同节点电压的控制偏差结果 

Tab.5 Control deviation results of different node voltages within the substation area 

**==> picture [232 x 27] intentionally omitted <==**

**----- Start of picture text -----**<br>
电压的控制偏差 /%<br>运行时长 /h<br>正常运行工况 负荷运行工况 重载运行工况<br>**----- End of picture text -----**<br>


|||||
|---|---|---|---|
|2|1.18|1.00|0.79|
|4|0.53|0.74|1.35|
|6<br>8<br>10|0.45<br>1.27<br>0.92|1.09<br>0.77<br>1.45|0.51<br>0.90<br>0.50|
|12|0.71|0.97|1.15|
|14|0.54|1.24|0.65|
|16<br>18<br>20|1.23<br>1.38<br>0.51|0.76<br>1.18<br>1.08|0.70<br>0.55<br>0.89|



为验证本文方法的应用性 ， 获取本文方法在不 同程度过电压比例下 ， 本文方法控制后 ， 台区的网 损电量 （ 应用标准低于 15 kW/h）、 弃光量 （ 应用标准 低于 15%） 以及功率因数指标 （ 应用标准高于 60%） 的结果 ， 测试结果如表 6 所示 。 其中功率因数指标 的计算公式为 

**==> picture [148 x 21] intentionally omitted <==**

式中 ：ζ 为变压器出口满足功率因数 （-0.95，+0.95） 时的采样点时间点数 ；M 为全部采样时间点数 。 

> 分析表 6 测试结果可知 ， 在不同的过电压比例 下 ， 本文方法应用后 ， 能够有效控制台区过电压情 况 ， 可降低台区网损电量结果 ， 保证网损电量结果 

> 均在 15 kW/h 以内 ； 光伏弃光量最高值为 10.6%， 满 足应用标准 ； 功率因数指标值均在 60% 以上 ， 该指 标值能够表明 ， 本文方法在进行过电压控制过程中 ， 有效避免无功功率发生不必要的浪费 ， 控制性良好 。 因此 ， 本文方法的应用性良好 ， 能够可靠完成低压 配电台区过电压自动化治理 。 

## 表 6 应用性测试结果 

Tab.6 Application test results 

||电压越限<br>比例/%<br>2|网损电量/（kW·h-1）<br>4.40|光伏弃光量/%<br>5.50|功率因数<br>指标/%<br>62.60|
|---|---|---|---|---|
||4|6.20|7.60|63.10|
||6<br>8<br>10|3.70<br>5.60<br>9.40|10.10<br>9.50<br>10.00|61.70<br>63.30<br>64.20|
||12|11.20|9.00|61.90|
||14<br>16<br>18|9.50<br>10.70<br>12.60|8.50<br>7.60<br>10.50|62.90<br>61.80<br>60.90|
||20|13.70|8.00|63.00|



## 3 结语 

光伏并网后 ， 其具有的随机性和波动性会导致 低压配电台区发生过电压现象 ， 为实现过电压的自 动化治理 ， 本文研究考虑分布式光伏逆变器的低 压配电台区过电压自动化治理方法 。 对该方法的应 用效果进行测试后得出 ， 本文方法具有良好的过 电压控制性能 ， 可极大程度保证电压的稳定 ； 同时 ， 可结合台区内各条线路的调控需求 ， 进行电压控制 ； 并且电压控制偏差较小 ， 可靠性较高 ； 过电压控制 后 ， 能够降低台区的网损电量和弃光量 ， 保证台区 的运行 。 

## 参考文献 ： 

- [1] 王景钢 ， 刘轶 . 考虑光伏逆变器电流裕度的主动配电网动态电压 支撑策略 [J]. 电力系统保护与控制 ，2021，49（6）：105-113. 

- [2] 李培帅 ， 吴在军 ， 张错 ， 等 . 主动配电网分布式混合时间尺度无 功 / 电压控制 [J]. 电力系统自动化 ，2021，45（16）：160-168. 

- [3] 蔡永翔 ， 唐巍 ， 张博 ， 等 . 适应高比例户用光伏的中低压配电网集 中 - 分布式协调控制 [J]. 中国电机工程学报 ，2020，40（15）：48434854. 

- [4] 刘科研 ， 贾东梨 ， 王薇嘉 ， 等 . 考虑分布式光伏电源接入模式的低 压配电网不平衡线损计算方法 [J]. 电力建设 ，2021，42（10）：129138. 

- [5] 张博 ， 唐巍 ， 蔡永翔 ， 等 . 基于一致性算法的户用光伏逆变器和储 能分布式控制策略 [J]. 电力系统自动化 ，2020，44（2）：86-94. 

- [6] 马兴 ， 徐瑞林 ， 康文发 ， 等 . 含分布式光伏 、 储能的低压配电网电 压调节及储能 SoC 均衡方法 [J]. 重庆大学学报 ，2022，45（5）：920. 

- [7] 彭星 ， 姜飞 ， 涂春鸣 ， 等 . 不对称故障下光伏逆变器的最优电压支 撑策略 [J]. 电网技术 ，2021，45（11）：4259-4268. 

- [8] 孙永辉 ， 赵树野 ， 张秀路 ， 等 . 考虑分布式光伏与储能联合的区域 电网电压稳定性控制方法 [J]. 可再生能源 ，2022，40 （8）：11151122. ■ 

> 自动化与仪表 2025,40(1) 

27 

