ICS  29.240.01 CCS  F 20 

> 厞非厞 NB 

## 中华人民共和国能源行业标准 

NB XXX 

## 智能配电台区技术导则 

Technical guidelines for intelligent distribution transformer network 

（报批稿） 

20XX—XX—XX 发布 

20XX—XX—XX 实施 

国家能源局 

发 布 

NB XXX 

## 目    次 

前言 ................................................................................. II 1 范围 ................................................................................ 1 2 规范性引用文件 ...................................................................... 1 3 术语和定义 .......................................................................... 1 4 总体要求 ............................................................................ 2 5 网架与设备 .......................................................................... 2 6 分布式电源及负荷接入 ................................................................ 4 7 数据传输与网络通信 .................................................................. 4 

I 

NB XXX 

## 前    言 

本文件按照GB/T 1.1—2020《标准化工作导则  第1 部分：标准化文件的结构和起草规则》的规 定起草。 

   - 请注意本文件中的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。 本文件由中国电力企业联合会提出。 

   - 本文件由能源行业配网系统标准化技术委员会（NEA/TC 42）归口。 

- 本文件起草单位：南方电网数字电网研究院股份有限公司、南方电网数字电网科技（广东）有限公 

- 司、广州市电力工程设计院有限公司、国网浙江省电力有限公司嘉兴供电公司、中国南方电网有限责任 公司、广东电网有限责任公司、广西电网有限责任公司电力科学研究院、中国电力科学研究院有限公司、 北京智芯微电子科技有限公司、国网上海能源互联网研究院有限公司、深圳供电局有限公司、许昌开普 检测研究院股份有限公司、河南源网荷储电气研究院有限公司、深圳金三立视频科技股份有限公司。 本文件主要起草人：吴旦、孙友浩、吕怀军、王建中、周杨珺、阳浩、韩利群、张劲松、袁路路、 

- 肖燃、郝方舟、吕晓杰、刘明昊、周歧林、卢奇、姜明凯、张冀川、王鹏、林佳颖、王昊晴、岳汝峰、 

- 李嘉业、陈灏、陈昕、汪为、陈达、梁祖坤、黄富、刘洛阳、朱军红、刘宁，沙广林、韩畅、杨伟强。 本文件为首次发布。 

本文件在执行过程中的意见或建议反馈至中国电力企业联合会标准化中心（北京市白广路二条一号， 100761）。 

II 

NB XXX 

## 智能配电台区技术导则 

## 1 范围 

本文件规定了智能配电台区的网架与设备、分布式电源及负荷接入、数据传输与网络通信等基本要 求。 

本文件适用于10 kV 台架式智能配电台区的规划、设计、建设和运维，20 kV 电压等级可参照执行。 

## 2 规范性引用文件 

下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件， 仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本 文件。 

GB/T 12325  电能质量 供电电压允许偏差 GB/T 12326  电能质量 电压波动和闪变 GB/T 14549  电能质量 公用电网谐波 

GB 20052  电力变压器能效限定值及能效等级 GB/T 33593  分布式电源并网技术要求 

GB/T 36278  电动汽车充换电设施接入配电网技术规范 

GB/T 36547  电化学储能系统接入电网技术规定 

GB/T 36572  电力监控系统网络安全防护导则 

GB/T 51313  电动汽车分散充电设施工程技术标准 

DL/T 634.5101  远动设备及系统 第5-101 部分：传输规约基本远动任务配套标准 DL/T 1441  智能低压配电箱技术条件 DL/T 1442  智能配变终端技术条件 

DL/T 2335  电力监控系统网络安全防护技术导则 DL/T 2459  电力物联网体系架构与功能 NB/T 10673  智能配电房传感设备 环境技术要求与导则 

## 3 术语和定义 

DL/T 1441、DL/T 1442 界定的以及下列术语和定义适用于本文件。 

## 3.1 

智能配电台区 intelligent distribution transformer network 

具有监测和智能运行控制能力的配电台区，由柱上配电变压器及所馈出低压线路、智能配变终端、 线路测控装置、用户计量装置等组成。 

3.2 

低压线路监测单元 low voltage line monitoring unit 

具备低压线路运行状态监测功能的装置，具有安装节点的电流、电压、功率等数据监测、故障状态 指示和故障判断等功能。 

> [1 ] 

